{"bus":{"32":{"lat":50.527586,"zone":1,"lon":5.259369,"bus_i":32,"base_kV":380.0,"full_name_kV":"TIHANGE 1_380","bus_type":2,"name":"TIHA1","vmax":1.1,"source_id":["bus",32],"area":1,"full_name":"TIHANGE 1","vmin":0.9,"index":32,"va":0.0,"transformer":false,"name_kV":"TIHA1_380","vm":1.0,"ZIP_code":4500},"29":{"lat":50.7550757,"zone":1,"lon":5.680109,"bus_i":29,"base_kV":380.0,"full_name_kV":"LIXHE_380","bus_type":2,"name":"LIXHE","vmax":1.1,"source_id":["bus",29],"area":1,"full_name":"LIXHE","vmin":0.9,"index":29,"va":0.0,"transformer":false,"name_kV":"LIXHE_380","vm":1.0,"ZIP_code":4600},"1":{"lat":50.2668644,"zone":1,"lon":5.0458772,"bus_i":1,"base_kV":380.0,"full_name_kV":"ACHENE_380","bus_type":3,"name":"ACHEN","vmax":1.1,"source_id":["bus",1],"area":1,"full_name":"ACHENE","vmin":0.9,"index":1,"va":0.0,"transformer":false,"name_kV":"ACHEN_380","vm":1.0,"ZIP_code":5590},"54":{"lat":49.5581925,"zone":1,"lon":5.5704642,"bus_i":54,"base_kV":220.0,"full_name_kV":"LATOUR_220","bus_type":2,"name":"LATOU","vmax":1.1,"source_id":["bus",54],"area":1,"full_name":"LATOUR","vmin":0.9,"index":54,"va":0.0,"transformer":false,"name_kV":"LATOU_220","vm":1.0,"ZIP_code":6761},"78":{"lat":50.3062,"zone":1,"lon":3.3036,"bus_i":78,"base_kV":380.0,"full_name_kV":"MASTAING_380","bus_type":2,"name":"XAV_MA11","vmax":1.1,"source_id":["bus",78],"area":1,"full_name":"MASTAING","vmin":0.9,"index":78,"va":0.0,"transformer":false,"name_kV":"XAV_MA11_380","vm":1.0,"ZIP_code":7},"81":{"lat":49.5675296,"zone":1,"lon":5.804352,"bus_i":81,"base_kV":74.0,"full_name_kV":"AUBANGE_74","bus_type":2,"name":"AUBAN","vmax":1.1,"source_id":["bus",81],"area":1,"full_name":[],"vmin":0.9,"index":81,"va":0.0,"transformer":true,"name_kV":"AUBAN_74","vm":1.0,"ZIP_code":6790},"101":{"lat":51.1268305,"zone":1,"lon":4.4922187,"bus_i":101,"base_kV":165.0,"full_name_kV":"LINT_165","bus_type":2,"name":"LINT ","vmax":1.1,"source_id":["bus",101],"area":1,"full_name":[],"vmin":0.9,"index":101,"va":0.0,"transformer":true,"name_kV":"LINT _165","vm":1.0,"ZIP_code":2547},"2":{"lat":50.5215385,"zone":1,"lon":5.2357453,"bus_i":2,"base_kV":380.0,"full_name_kV":"GRAMME_380","bus_type":2,"name":"GRAMM","vmax":1.1,"source_id":["bus",2],"area":1,"full_name":"GRAMME","vmin":0.9,"index":2,"va":0.0,"transformer":false,"name_kV":"GRAMM_380","vm":1.0,"ZIP_code":4500},"109":{"lat":51.1712275,"zone":1,"lon":4.3091107,"bus_i":109,"base_kV":165.0,"full_name_kV":"MERCATOR_165","bus_type":2,"name":"MERCA","vmax":1.1,"source_id":["bus",109],"area":1,"full_name":[],"vmin":0.9,"index":109,"va":0.0,"transformer":true,"name_kV":"MERCA_165","vm":1.0,"ZIP_code":9150},"3":{"lat":50.2949558,"zone":1,"lon":5.0974251,"bus_i":3,"base_kV":380.0,"full_name_kV":"ACHENE SNCB_380","bus_type":2,"name":"ACHES","vmax":1.1,"source_id":["bus",3],"area":1,"full_name":"ACHENE SNCB","vmin":0.9,"index":3,"va":0.0,"transformer":false,"name_kV":"ACHES_380","vm":1.0,"ZIP_code":5590},"74":{"lat":51.1577134,"zone":1,"lon":5.8945473488255,"bus_i":74,"base_kV":380.0,"full_name_kV":"MAASBRACHT_380","bus_type":2,"name":"XVY_MB12","vmax":1.1,"source_id":["bus",74],"area":1,"full_name":"MAASBRACHT","vmin":0.9,"index":74,"va":0.0,"transformer":false,"name_kV":"XVY_MB12_380","vm":1.0,"ZIP_code":475},"41":{"lat":50.527586,"zone":1,"lon":5.259369,"bus_i":41,"base_kV":380.0,"full_name_kV":"TIHANGE BIS_380","bus_type":2,"name":"TIBIS","vmax":1.1,"source_id":["bus",41],"area":1,"full_name":"TIHANGE BIS","vmin":0.9,"index":41,"va":0.0,"transformer":false,"name_kV":"TIBIS_380","vm":1.0,"ZIP_code":4500},"65":{"lat":49.5677263,"zone":1,"lon":5.5329559,"bus_i":65,"base_kV":220.0,"full_name_kV":"ST-MARD SNCB_220","bus_type":2,"name":"SMARS","vmax":1.1,"source_id":["bus",65],"area":1,"full_name":"ST-MARD SNCB","vmin":0.9,"index":65,"va":0.0,"transformer":false,"name_kV":"SMARS_220","vm":1.0,"ZIP_code":6760},"51":{"lat":50.1323761,"zone":1,"lon":5.7886928,"bus_i":51,"base_kV":220.0,"full_name_kV":"HOUFFALIZE_220","bus_type":2,"name":"HOUF+","vmax":1.1,"source_id":["bus",51],"area":1,"full_name":"HOUFFALIZE","vmin":0.9,"index":51,"va":0.0,"transformer":false,"name_kV":"HOUF+_220","vm":1.0,"ZIP_code":6660},"53":{"lat":50.6431909,"zone":1,"lon":5.6301266,"bus_i":53,"base_kV":220.0,"full_name_kV":"JUPILLE_220","bus_type":2,"name":"JUPIL","vmax":1.1,"source_id":["bus",53],"area":1,"full_name":"JUPILLE","vmin":0.9,"index":53,"va":0.0,"transformer":false,"name_kV":"JUPIL_220","vm":1.0,"ZIP_code":4020},"106":{"lat":51.1317433,"zone":1,"lon":5.0772388,"bus_i":106,"base_kV":159.0,"full_name_kV":"MEERHOUT_159","bus_type":2,"name":"MEERH","vmax":1.1,"source_id":["bus",106],"area":1,"full_name":[],"vmin":0.9,"index":106,"va":0.0,"transformer":true,"name_kV":"MEERH_159","vm":1.0,"ZIP_code":2450},"119":{"lat":50.599042981582,"zone":1,"lon":3.617736902638,"bus_i":119,"base_kV":165.0,"full_name_kV":"TERGNEE_165","bus_type":2,"name":"TERGN","vmax":1.1,"source_id":["bus",119],"area":1,"full_name":[],"vmin":0.9,"index":119,"va":0.0,"transformer":true,"name_kV":"TERGN_165","vm":1.0,"ZIP_code":7900},"27":{"lat":51.331382,"zone":1,"lon":3.2078842,"bus_i":27,"base_kV":380.0,"full_name_kV":"OFFSHORE ON STEVIN_380","bus_type":2,"name":"STEVN","vmax":1.1,"source_id":["bus",27],"area":1,"full_name":"OFFSHORE ON STEVIN","vmin":0.9,"index":27,"va":0.0,"transformer":false,"name_kV":"STEVN_380","vm":1.0,"ZIP_code":8380},"75":{"lat":51.1577134,"zone":1,"lon":5.8945473488255,"bus_i":75,"base_kV":380.0,"full_name_kV":"MAASBRACHT_380","bus_type":2,"name":"XVY_MB11","vmax":1.1,"source_id":["bus",75],"area":1,"full_name":"MAASBRACHT","vmin":0.9,"index":75,"va":0.0,"transformer":false,"name_kV":"XVY_MB11_380","vm":1.0,"ZIP_code":475},"42":{"lat":49.5675296,"zone":1,"lon":5.804352,"bus_i":42,"base_kV":220.0,"full_name_kV":"AUBANGE_220","bus_type":2,"name":"AUBAN","vmax":1.1,"source_id":["bus",42],"area":1,"full_name":"AUBANGE","vmin":0.9,"index":42,"va":0.0,"transformer":false,"name_kV":"AUBAN_220","vm":1.0,"ZIP_code":6790},"33":{"lat":50.5431751,"zone":1,"lon":5.4901079,"bus_i":33,"base_kV":380.0,"full_name_kV":"RIMIERE_380","bus_type":2,"name":"RIMIE","vmax":1.1,"source_id":["bus",33],"area":1,"full_name":"RIMIERE","vmin":0.9,"index":33,"va":0.0,"transformer":false,"name_kV":"RIMIE_380","vm":1.0,"ZIP_code":4120},"28":{"lat":51.331382,"zone":1,"lon":3.2078842,"bus_i":28,"base_kV":380.0,"full_name_kV":"NEMO_380","bus_type":2,"name":"NEMO ","vmax":1.1,"source_id":["bus",28],"area":1,"full_name":"NEMO","vmin":0.9,"index":28,"va":0.0,"transformer":false,"name_kV":"NEMO _380","vm":1.0,"ZIP_code":8380},"50":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":50,"base_kV":220.0,"full_name_kV":"BRUME_220","bus_type":2,"name":"BRUME","vmax":1.1,"source_id":["bus",50],"area":1,"full_name":"BRUME","vmin":0.9,"index":50,"va":0.0,"transformer":false,"name_kV":"BRUME_220","vm":1.0,"ZIP_code":4980},"52":{"lat":50.1323761,"zone":1,"lon":5.7886928,"bus_i":52,"base_kV":220.0,"full_name_kV":"HOUFFALIZE_220","bus_type":2,"name":"HOUFF","vmax":1.1,"source_id":["bus",52],"area":1,"full_name":"HOUFFALIZE","vmin":0.9,"index":52,"va":0.0,"transformer":false,"name_kV":"HOUFF_220","vm":1.0,"ZIP_code":6660},"111":{"lat":50.5431751,"zone":1,"lon":5.4901079,"bus_i":111,"base_kV":72.0,"full_name_kV":"RIMIERE_72","bus_type":2,"name":"RIMIE","vmax":1.1,"source_id":["bus",111],"area":1,"full_name":[],"vmin":0.9,"index":111,"va":0.0,"transformer":true,"name_kV":"RIMIE_72","vm":1.0,"ZIP_code":4120},"63":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":63,"base_kV":220.0,"full_name_kV":"ROMSEE SNCB_220","bus_type":2,"name":"ROMSS","vmax":1.1,"source_id":["bus",63],"area":1,"full_name":"ROMSEE SNCB","vmin":0.9,"index":63,"va":0.0,"transformer":false,"name_kV":"ROMSS_220","vm":1.0,"ZIP_code":4980},"121":{"lat":50.527586,"zone":1,"lon":5.259369,"bus_i":121,"base_kV":165.0,"full_name_kV":"TIHANGE BIS_165","bus_type":2,"name":"TIBIS","vmax":1.1,"source_id":["bus",121],"area":1,"full_name":[],"vmin":0.9,"index":121,"va":0.0,"transformer":true,"name_kV":"TIBIS_165","vm":1.0,"ZIP_code":4500},"115":{"lat":50.6216405,"zone":1,"lon":5.2989318,"bus_i":115,"base_kV":72.0,"full_name_kV":"SERAING (ARCELORMITTAL)_72","bus_type":2,"name":"SERAI","vmax":1.1,"source_id":["bus",115],"area":1,"full_name":[],"vmin":0.9,"index":115,"va":0.0,"transformer":true,"name_kV":"SERAI_72","vm":1.0,"ZIP_code":4537},"92":{"lat":51.1844827,"zone":1,"lon":3.5665965,"bus_i":92,"base_kV":165.0,"full_name_kV":"EEKLO NOORD_165","bus_type":2,"name":"EEKLN","vmax":1.1,"source_id":["bus",92],"area":1,"full_name":[],"vmin":0.9,"index":92,"va":0.0,"transformer":true,"name_kV":"EEKLN_165","vm":1.0,"ZIP_code":9900},"88":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":88,"base_kV":245.0,"full_name_kV":"BRUME_245","bus_type":2,"name":"BRUME","vmax":1.1,"source_id":["bus",88],"area":1,"full_name":[],"vmin":0.9,"index":88,"va":0.0,"transformer":true,"name_kV":"BRUME_245","vm":1.0,"ZIP_code":4980},"93":{"lat":50.4875628,"zone":1,"lon":4.3287132,"bus_i":93,"base_kV":165.0,"full_name_kV":"GOUY_165","bus_type":2,"name":"GOUY ","vmax":1.1,"source_id":["bus",93],"area":1,"full_name":[],"vmin":0.9,"index":93,"va":0.0,"transformer":true,"name_kV":"GOUY _165","vm":1.0,"ZIP_code":6181},"26":{"lat":51.2747463,"zone":1,"lon":3.2292277,"bus_i":26,"base_kV":380.0,"full_name_kV":"GEZELLE_380","bus_type":2,"name":"GEZEL","vmax":1.1,"source_id":["bus",26],"area":1,"full_name":"GEZELLE","vmin":0.9,"index":26,"va":0.0,"transformer":false,"name_kV":"GEZEL_380","vm":1.0,"ZIP_code":8380},"10":{"lat":50.91382225,"zone":1,"lon":3.2090654210557,"bus_i":10,"base_kV":380.0,"full_name_kV":"IZEGEM_380","bus_type":2,"name":"IZGEM","vmax":1.1,"source_id":["bus",10],"area":1,"full_name":"IZEGEM","vmin":0.9,"index":10,"va":0.0,"transformer":false,"name_kV":"IZGEM_380","vm":1.0,"ZIP_code":8870},"120":{"lat":50.599042981582,"zone":1,"lon":3.617736902638,"bus_i":120,"base_kV":156.0,"full_name_kV":"TERGNEE_156","bus_type":2,"name":"TERGN","vmax":1.1,"source_id":["bus",120],"area":1,"full_name":[],"vmin":0.9,"index":120,"va":0.0,"transformer":true,"name_kV":"TERGN_156","vm":1.0,"ZIP_code":7900},"77":{"lat":51.6954,"zone":1,"lon":4.84123,"bus_i":77,"base_kV":380.0,"full_name_kV":"GEERTRUIDENBERG_380","bus_type":2,"name":"XZA_GT11","vmax":1.1,"source_id":["bus",77],"area":1,"full_name":"GEERTRUIDENBERG","vmin":0.9,"index":77,"va":0.0,"transformer":false,"name_kV":"XZA_GT11_380","vm":1.0,"ZIP_code":339225},"24":{"lat":51.1844827,"zone":1,"lon":3.5665965,"bus_i":24,"base_kV":380.0,"full_name_kV":"EEKLO NOORD_380","bus_type":2,"name":"EEKLN","vmax":1.1,"source_id":["bus",24],"area":1,"full_name":"EEKLO NOORD","vmin":0.9,"index":24,"va":0.0,"transformer":false,"name_kV":"EEKLN_380","vm":1.0,"ZIP_code":9900},"87":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":87,"base_kV":76.0,"full_name_kV":"BRUME_76","bus_type":2,"name":"BRUME","vmax":1.1,"source_id":["bus",87],"area":1,"full_name":[],"vmin":0.9,"index":87,"va":0.0,"transformer":true,"name_kV":"BRUME_76","vm":1.0,"ZIP_code":4980},"117":{"lat":51.331382,"zone":1,"lon":3.2078842,"bus_i":117,"base_kV":165.0,"full_name_kV":"STEVIN_165","bus_type":2,"name":"STEVN","vmax":1.1,"source_id":["bus",117],"area":1,"full_name":[],"vmin":0.9,"index":117,"va":0.0,"transformer":true,"name_kV":"STEVN_165","vm":1.0,"ZIP_code":8380},"58":{"lat":51.1577134,"zone":1,"lon":5.8945473488255,"bus_i":58,"base_kV":220.0,"full_name_kV":"MAASBRACHT_220","bus_type":2,"name":"MARCO","vmax":1.1,"source_id":["bus",58],"area":1,"full_name":"MAASBRACHT","vmin":0.9,"index":58,"va":0.0,"transformer":false,"name_kV":"MARCO_220","vm":1.0,"ZIP_code":475},"25":{"lat":51.2422333,"zone":1,"lon":3.3558017705651,"bus_i":25,"base_kV":380.0,"full_name_kV":"VAN MAERLANT_380","bus_type":2,"name":"MAERL","vmax":1.1,"source_id":["bus",25],"area":1,"full_name":"VAN MAERLANT","vmin":0.9,"index":25,"va":0.0,"transformer":false,"name_kV":"MAERL_380","vm":1.0,"ZIP_code":8340},"114":{"lat":50.6068155,"zone":1,"lon":5.6655488,"bus_i":114,"base_kV":72.0,"full_name_kV":"ROMSEE_72","bus_type":2,"name":"ROMSE","vmax":1.1,"source_id":["bus",114],"area":1,"full_name":[],"vmin":0.9,"index":114,"va":0.0,"transformer":true,"name_kV":"ROMSE_72","vm":1.0,"ZIP_code":4624},"23":{"lat":50.786532,"zone":1,"lon":4.3173542,"bus_i":23,"base_kV":380.0,"full_name_kV":"DROGENBOS_380","bus_type":2,"name":"DROGE","vmax":1.1,"source_id":["bus",23],"area":1,"full_name":"DROGENBOS","vmin":0.9,"index":23,"va":0.0,"transformer":false,"name_kV":"DROGE_380","vm":1.0,"ZIP_code":1620},"49":{"lat":50.5431751,"zone":1,"lon":5.4901079,"bus_i":49,"base_kV":220.0,"full_name_kV":"RIMIERE_220","bus_type":2,"name":"RIMIE","vmax":1.1,"source_id":["bus",49],"area":1,"full_name":"RIMIERE","vmin":0.9,"index":49,"va":0.0,"transformer":false,"name_kV":"RIMIE_220","vm":1.0,"ZIP_code":4120},"59":{"lat":50.0009951,"zone":1,"lon":5.7153203,"bus_i":59,"base_kV":220.0,"full_name_kV":"SENONCHAMPS_220","bus_type":2,"name":"SENO+","vmax":1.1,"source_id":["bus",59],"area":1,"full_name":"SENONCHAMPS","vmin":0.9,"index":59,"va":0.0,"transformer":false,"name_kV":"SENO+_220","vm":1.0,"ZIP_code":6600},"5":{"lat":50.9318992,"zone":1,"lon":5.5725548,"bus_i":5,"base_kV":380.0,"full_name_kV":"ZUTENDAAL_380","bus_type":2,"name":"ZUTE+","vmax":1.1,"source_id":["bus",5],"area":1,"full_name":"ZUTENDAAL","vmin":0.9,"index":5,"va":0.0,"transformer":false,"name_kV":"ZUTE+_380","vm":1.0,"ZIP_code":3690},"31":{"lat":50.527586,"zone":1,"lon":5.259369,"bus_i":31,"base_kV":380.0,"full_name_kV":"TIHANGE 3_380","bus_type":2,"name":"TIHA3","vmax":1.1,"source_id":["bus",31],"area":1,"full_name":"TIHANGE 3","vmin":0.9,"index":31,"va":0.0,"transformer":false,"name_kV":"TIHA3_380","vm":1.0,"ZIP_code":4500},"89":{"lat":50.49862565,"zone":1,"lon":4.9035112119756,"bus_i":89,"base_kV":76.0,"full_name_kV":"CHAMPION (NAMUR)_76","bus_type":2,"name":"CHAMP","vmax":1.1,"source_id":["bus",89],"area":1,"full_name":[],"vmin":0.9,"index":89,"va":0.0,"transformer":true,"name_kV":"CHAMP_76","vm":1.0,"ZIP_code":5020},"62":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":62,"base_kV":220.0,"full_name_kV":"ROMSEE SNCB_220","bus_type":2,"name":"ROMSE","vmax":1.1,"source_id":["bus",62],"area":1,"full_name":"ROMSEE SNCB","vmin":0.9,"index":62,"va":0.0,"transformer":false,"name_kV":"ROMSE_220","vm":1.0,"ZIP_code":4980},"43":{"lat":50.6106296,"zone":1,"lon":4.6377941108725,"bus_i":43,"base_kV":220.0,"full_name_kV":"VILLEROUX_220","bus_type":2,"name":"VILLE","vmax":1.1,"source_id":["bus",43],"area":1,"full_name":"VILLEROUX","vmin":0.9,"index":43,"va":0.0,"transformer":false,"name_kV":"VILLE_220","vm":1.0,"ZIP_code":1450},"122":{"lat":51.0947181,"zone":1,"lon":5.791733,"bus_i":122,"base_kV":400.0,"full_name_kV":"VAN EYCK_400","bus_type":2,"name":"VANYK","vmax":1.1,"source_id":["bus",122],"area":1,"full_name":[],"vmin":0.9,"index":122,"va":0.0,"transformer":true,"name_kV":"VANYK_400","vm":1.0,"ZIP_code":3680},"90":{"lat":51.3181461,"zone":1,"lon":4.2456374474582,"bus_i":90,"base_kV":165.0,"full_name_kV":"DOEL_165","bus_type":2,"name":"DOEL ","vmax":1.1,"source_id":["bus",90],"area":1,"full_name":[],"vmin":0.9,"index":90,"va":0.0,"transformer":true,"name_kV":"DOEL _165","vm":1.0,"ZIP_code":9130},"39":{"lat":51.1221778,"zone":1,"lon":3.7836111,"bus_i":39,"base_kV":380.0,"full_name_kV":"RODENHUIZE_380","bus_type":2,"name":"RODEN","vmax":1.1,"source_id":["bus",39],"area":1,"full_name":"RODENHUIZE","vmin":0.9,"index":39,"va":0.0,"transformer":false,"name_kV":"RODEN_380","vm":1.0,"ZIP_code":9042},"112":{"lat":50.5431751,"zone":1,"lon":5.4901079,"bus_i":112,"base_kV":245.0,"full_name_kV":"RIMIERE_245","bus_type":2,"name":"RIMIE","vmax":1.1,"source_id":["bus",112],"area":1,"full_name":[],"vmin":0.9,"index":112,"va":0.0,"transformer":true,"name_kV":"RIMIE_245","vm":1.0,"ZIP_code":4120},"34":{"lat":51.1221778,"zone":1,"lon":3.7836111,"bus_i":34,"base_kV":380.0,"full_name_kV":"RODENHUIZE_380","bus_type":2,"name":"RODE+","vmax":1.1,"source_id":["bus",34],"area":1,"full_name":"RODENHUIZE","vmin":0.9,"index":34,"va":0.0,"transformer":false,"name_kV":"RODE+_380","vm":1.0,"ZIP_code":9042},"44":{"lat":49.7007526,"zone":1,"lon":5.7464566,"bus_i":44,"base_kV":220.0,"full_name_kV":"HEINSCH_220","bus_type":2,"name":"HEINS","vmax":1.1,"source_id":["bus",44],"area":1,"full_name":"HEINSCH","vmin":0.9,"index":44,"va":0.0,"transformer":false,"name_kV":"HEINS_220","vm":1.0,"ZIP_code":6700},"129":{"lat":50.867222,"zone":1,"lon":6.474722,"bus_i":129,"base_kV":380.0,"full_name_kV":"DE00_380","bus_type":2,"name":"DE00","vmax":1.1,"source_id":["bus",129],"area":1,"full_name":"DE00","vmin":0.9,"index":129,"va":0.0,"transformer":false,"name_kV":"DE00_380","vm":1.0,"ZIP_code":4500},"94":{"lat":50.5215385,"zone":1,"lon":5.2357453,"bus_i":94,"base_kV":158.0,"full_name_kV":"GRAMME_158","bus_type":2,"name":"GRAMM","vmax":1.1,"source_id":["bus",94],"area":1,"full_name":[],"vmin":0.9,"index":94,"va":0.0,"transformer":true,"name_kV":"GRAMM_158","vm":1.0,"ZIP_code":4500},"55":{"lat":50.5966392,"zone":1,"lon":5.5083375,"bus_i":55,"base_kV":220.0,"full_name_kV":"LA TROQUE_220","bus_type":2,"name":"LATRO","vmax":1.1,"source_id":["bus",55],"area":1,"full_name":"LA TROQUE","vmin":0.9,"index":55,"va":0.0,"transformer":false,"name_kV":"LATRO_220","vm":1.0,"ZIP_code":4100},"86":{"lat":50.84408625,"zone":1,"lon":4.2657299667643,"bus_i":86,"base_kV":165.0,"full_name_kV":"BRUEGEL_165","bus_type":2,"name":"BRUEG","vmax":1.1,"source_id":["bus",86],"area":1,"full_name":[],"vmin":0.9,"index":86,"va":0.0,"transformer":true,"name_kV":"BRUEG_165","vm":1.0,"ZIP_code":1700},"126":{"lat":51.35984975,"zone":1,"lon":4.2836261784487,"bus_i":126,"base_kV":400.0,"full_name_kV":"ZANDVLIET_400","bus_type":2,"name":"ZANDV","vmax":1.1,"source_id":["bus",126],"area":1,"full_name":[],"vmin":0.9,"index":126,"va":0.0,"transformer":true,"name_kV":"ZANDV_400","vm":1.0,"ZIP_code":2040},"17":{"lat":50.92813655,"zone":1,"lon":4.4329052514838,"bus_i":17,"base_kV":380.0,"full_name_kV":"VERBRANDE BRUG_380","bus_type":2,"name":"VERBR","vmax":1.1,"source_id":["bus",17],"area":1,"full_name":"VERBRANDE BRUG","vmin":0.9,"index":17,"va":0.0,"transformer":false,"name_kV":"VERBR_380","vm":1.0,"ZIP_code":1800},"99":{"lat":50.6431909,"zone":1,"lon":5.6301266,"bus_i":99,"base_kV":72.0,"full_name_kV":"JUPILLE_72","bus_type":2,"name":"JUPIL","vmax":1.1,"source_id":["bus",99],"area":1,"full_name":[],"vmin":0.9,"index":99,"va":0.0,"transformer":true,"name_kV":"JUPIL_72","vm":1.0,"ZIP_code":4020},"71":{"lat":49.5021,"zone":1,"lon":5.8186,"bus_i":71,"base_kV":220.0,"full_name_kV":"MOULAINE_220","bus_type":2,"name":"XAU_MO22","vmax":1.1,"source_id":["bus",71],"area":1,"full_name":"MOULAINE","vmin":0.9,"index":71,"va":0.0,"transformer":false,"name_kV":"XAU_MO22_220","vm":1.0,"ZIP_code":4},"37":{"lat":51.0947181,"zone":1,"lon":5.791733,"bus_i":37,"base_kV":380.0,"full_name_kV":"VAN EYCK_380","bus_type":2,"name":"VANYK","vmax":1.1,"source_id":["bus",37],"area":1,"full_name":"VAN EYCK","vmin":0.9,"index":37,"va":0.0,"transformer":false,"name_kV":"VANYK_380","vm":1.0,"ZIP_code":3680},"47":{"lat":50.5985223,"zone":1,"lon":5.409295,"bus_i":47,"base_kV":220.0,"full_name_kV":"AWIRS_220","bus_type":2,"name":"AWIRS","vmax":1.1,"source_id":["bus",47],"area":1,"full_name":"AWIRS","vmin":0.9,"index":47,"va":0.0,"transformer":false,"name_kV":"AWIRS_220","vm":1.0,"ZIP_code":4400},"9":{"lat":51.1195778,"zone":1,"lon":3.5642436785112,"bus_i":9,"base_kV":380.0,"full_name_kV":"HORTA_380","bus_type":2,"name":"HORTA","vmax":1.1,"source_id":["bus",9],"area":1,"full_name":"HORTA","vmin":0.9,"index":9,"va":0.0,"transformer":false,"name_kV":"HORTA_380","vm":1.0,"ZIP_code":9930},"73":{"lat":49.8161,"zone":1,"lon":4.5864,"bus_i":73,"base_kV":380.0,"full_name_kV":"LONNY_380","bus_type":2,"name":"XAC_LO11","vmax":1.1,"source_id":["bus",73],"area":1,"full_name":"LONNY","vmin":0.9,"index":73,"va":0.0,"transformer":false,"name_kV":"XAC_LO11_380","vm":1.0,"ZIP_code":6},"82":{"lat":49.5675296,"zone":1,"lon":5.804352,"bus_i":82,"base_kV":245.0,"full_name_kV":"AUBANGE_245","bus_type":2,"name":"AUBAN","vmax":1.1,"source_id":["bus",82],"area":1,"full_name":[],"vmin":0.9,"index":82,"va":0.0,"transformer":true,"name_kV":"AUBAN_245","vm":1.0,"ZIP_code":6790},"12":{"lat":50.78118355,"zone":1,"lon":4.2452186173064,"bus_i":12,"base_kV":380.0,"full_name_kV":"MEKINGEN_380","bus_type":2,"name":"MEKI+","vmax":1.1,"source_id":["bus",12],"area":1,"full_name":"MEKINGEN","vmin":0.9,"index":12,"va":0.0,"transformer":false,"name_kV":"MEKI+_380","vm":1.0,"ZIP_code":1600},"79":{"lat":50.5397,"zone":1,"lon":3.085,"bus_i":79,"base_kV":380.0,"full_name_kV":"AVELIN_380","bus_type":2,"name":"XAV_AV11","vmax":1.1,"source_id":["bus",79],"area":1,"full_name":"AVELIN","vmin":0.9,"index":79,"va":0.0,"transformer":false,"name_kV":"XAV_AV11_380","vm":1.0,"ZIP_code":8},"20":{"lat":50.4875628,"zone":1,"lon":4.3287132,"bus_i":20,"base_kV":380.0,"full_name_kV":"GOUY_380","bus_type":2,"name":"GOUY ","vmax":1.1,"source_id":["bus",20],"area":1,"full_name":"GOUY","vmin":0.9,"index":20,"va":0.0,"transformer":false,"name_kV":"GOUY _380","vm":1.0,"ZIP_code":6181},"6":{"lat":49.5675296,"zone":1,"lon":5.804352,"bus_i":6,"base_kV":380.0,"full_name_kV":"AUBANGE_380","bus_type":2,"name":"AUBAN","vmax":1.1,"source_id":["bus",6],"area":1,"full_name":"AUBANGE","vmin":0.9,"index":6,"va":0.0,"transformer":false,"name_kV":"AUBAN_380","vm":1.0,"ZIP_code":6790},"84":{"lat":50.5985223,"zone":1,"lon":5.409295,"bus_i":84,"base_kV":145.0,"full_name_kV":"AWIRS_145","bus_type":2,"name":"AWIRS","vmax":1.1,"source_id":["bus",84],"area":1,"full_name":[],"vmin":0.9,"index":84,"va":0.0,"transformer":true,"name_kV":"AWIRS_145","vm":1.0,"ZIP_code":4400},"80":{"lat":50.2949558,"zone":1,"lon":5.0974251,"bus_i":80,"base_kV":76.0,"full_name_kV":"ACHENE_76","bus_type":2,"name":"ACHEN","vmax":1.1,"source_id":["bus",80],"area":1,"full_name":[],"vmin":0.9,"index":80,"va":0.0,"transformer":true,"name_kV":"ACHEN_76","vm":1.0,"ZIP_code":5590},"104":{"lat":50.2145396,"zone":1,"lon":5.5268173,"bus_i":104,"base_kV":73.0,"full_name_kV":"MARCOURT_73","bus_type":2,"name":"MARCO","vmax":1.1,"source_id":["bus",104],"area":1,"full_name":[],"vmin":0.9,"index":104,"va":0.0,"transformer":true,"name_kV":"MARCO_73","vm":1.0,"ZIP_code":6987},"124":{"lat":50.6106296,"zone":1,"lon":4.6377941108725,"bus_i":124,"base_kV":74.0,"full_name_kV":"VILLEROUX_74","bus_type":2,"name":"VILLE","vmax":1.1,"source_id":["bus",124],"area":1,"full_name":[],"vmin":0.9,"index":124,"va":0.0,"transformer":true,"name_kV":"VILLE_74","vm":1.0,"ZIP_code":1450},"125":{"lat":50.6106296,"zone":1,"lon":4.6377941108725,"bus_i":125,"base_kV":70.0,"full_name_kV":"VILLEROUX_70","bus_type":2,"name":"VILLE","vmax":1.1,"source_id":["bus",125],"area":1,"full_name":[],"vmin":0.9,"index":125,"va":0.0,"transformer":true,"name_kV":"VILLE_70","vm":1.0,"ZIP_code":1450},"98":{"lat":50.6431909,"zone":1,"lon":5.6301266,"bus_i":98,"base_kV":165.0,"full_name_kV":"JUPILLE_165","bus_type":2,"name":"JUPIL","vmax":1.1,"source_id":["bus",98],"area":1,"full_name":[],"vmin":0.9,"index":98,"va":0.0,"transformer":true,"name_kV":"JUPIL_165","vm":1.0,"ZIP_code":4020},"113":{"lat":51.1221778,"zone":1,"lon":3.7836111,"bus_i":113,"base_kV":165.0,"full_name_kV":"RODENHUIZE_165","bus_type":2,"name":"RODEN","vmax":1.1,"source_id":["bus",113],"area":1,"full_name":[],"vmin":0.9,"index":113,"va":0.0,"transformer":true,"name_kV":"RODEN_165","vm":1.0,"ZIP_code":9042},"110":{"lat":50.4170168,"zone":1,"lon":4.382402,"bus_i":110,"base_kV":155.0,"full_name_kV":"MONCEAU_155","bus_type":2,"name":"MONCE","vmax":1.1,"source_id":["bus",110],"area":1,"full_name":[],"vmin":0.9,"index":110,"va":0.0,"transformer":true,"name_kV":"MONCE_155","vm":1.0,"ZIP_code":6031},"70":{"lat":49.5024,"zone":1,"lon":5.9722,"bus_i":70,"base_kV":220.0,"full_name_kV":"SANEM_220","bus_type":2,"name":"XAU_SA21","vmax":1.1,"source_id":["bus",70],"area":1,"full_name":"SANEM","vmin":0.9,"index":70,"va":0.0,"transformer":false,"name_kV":"XAU_SA21_220","vm":1.0,"ZIP_code":3},"14":{"lat":51.0113077,"zone":1,"lon":4.192804319009,"bus_i":14,"base_kV":380.0,"full_name_kV":"BUGGENHOUT_380","bus_type":2,"name":"BUGG+","vmax":1.1,"source_id":["bus",14],"area":1,"full_name":"BUGGENHOUT","vmin":0.9,"index":14,"va":0.0,"transformer":false,"name_kV":"BUGG+_380","vm":1.0,"ZIP_code":9255},"127":{"lat":51.35984975,"zone":1,"lon":4.2836261784487,"bus_i":127,"base_kV":165.0,"full_name_kV":"ZANDVLIET_165","bus_type":2,"name":"ZANDV","vmax":1.1,"source_id":["bus",127],"area":1,"full_name":[],"vmin":0.9,"index":127,"va":0.0,"transformer":true,"name_kV":"ZANDV_165","vm":1.0,"ZIP_code":2040},"7":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":7,"base_kV":380.0,"full_name_kV":"BRUME_380","bus_type":2,"name":"BRUME","vmax":1.1,"source_id":["bus",7],"area":1,"full_name":"BRUME","vmin":0.9,"index":7,"va":0.0,"transformer":false,"name_kV":"BRUME_380","vm":1.0,"ZIP_code":4980},"96":{"lat":50.1323761,"zone":1,"lon":5.7886928,"bus_i":96,"base_kV":74.0,"full_name_kV":"HOUFFALIZE_74","bus_type":2,"name":"HOUFF","vmax":1.1,"source_id":["bus",96],"area":1,"full_name":[],"vmin":0.9,"index":96,"va":0.0,"transformer":true,"name_kV":"HOUFF_74","vm":1.0,"ZIP_code":6660},"57":{"lat":50.2145396,"zone":1,"lon":5.5268173,"bus_i":57,"base_kV":220.0,"full_name_kV":"MARCOURT_220","bus_type":2,"name":"MARC+","vmax":1.1,"source_id":["bus",57],"area":1,"full_name":"MARCOURT","vmin":0.9,"index":57,"va":0.0,"transformer":false,"name_kV":"MARC+_220","vm":1.0,"ZIP_code":6987},"123":{"lat":50.92813655,"zone":1,"lon":4.4329052514838,"bus_i":123,"base_kV":165.0,"full_name_kV":"VERBRANDE BRUG_165","bus_type":2,"name":"VERBR","vmax":1.1,"source_id":["bus",123],"area":1,"full_name":[],"vmin":0.9,"index":123,"va":0.0,"transformer":true,"name_kV":"VERBR_165","vm":1.0,"ZIP_code":1800},"8":{"lat":50.7754997,"zone":1,"lon":3.4468985313677,"bus_i":8,"base_kV":380.0,"full_name_kV":"AVELGEM_380","bus_type":2,"name":"AVLGM","vmax":1.1,"source_id":["bus",8],"area":1,"full_name":"AVELGEM","vmin":0.9,"index":8,"va":0.0,"transformer":false,"name_kV":"AVLGM_380","vm":1.0,"ZIP_code":8580},"64":{"lat":49.539075,"zone":1,"lon":5.48971,"bus_i":64,"base_kV":220.0,"full_name_kV":"ROUVROY_220","bus_type":2,"name":"ROUVR","vmax":1.1,"source_id":["bus",64],"area":1,"full_name":"ROUVROY","vmin":0.9,"index":64,"va":0.0,"transformer":false,"name_kV":"ROUVR_220","vm":1.0,"ZIP_code":6767},"19":{"lat":51.061875,"zone":1,"lon":3.7488657,"bus_i":19,"base_kV":380.0,"full_name_kV":"ST-AMAND_380","bus_type":2,"name":"STAM+","vmax":1.1,"source_id":["bus",19],"area":1,"full_name":"ST-AMAND","vmin":0.9,"index":19,"va":0.0,"transformer":false,"name_kV":"STAM+_380","vm":1.0,"ZIP_code":9040},"91":{"lat":50.786532,"zone":1,"lon":4.3173542,"bus_i":91,"base_kV":165.0,"full_name_kV":"DROGENBOS_165","bus_type":2,"name":"DROGE","vmax":1.1,"source_id":["bus",91],"area":1,"full_name":[],"vmin":0.9,"index":91,"va":0.0,"transformer":true,"name_kV":"DROGE_165","vm":1.0,"ZIP_code":1620},"107":{"lat":51.1317433,"zone":1,"lon":5.0772388,"bus_i":107,"base_kV":165.0,"full_name_kV":"MEERHOUT_165","bus_type":2,"name":"MEERH","vmax":1.1,"source_id":["bus",107],"area":1,"full_name":[],"vmin":0.9,"index":107,"va":0.0,"transformer":true,"name_kV":"MEERH_165","vm":1.0,"ZIP_code":2450},"102":{"lat":50.7550757,"zone":1,"lon":5.680109,"bus_i":102,"base_kV":156.0,"full_name_kV":"LIXHE_156","bus_type":2,"name":"LIXHE","vmax":1.1,"source_id":["bus",102],"area":1,"full_name":[],"vmin":0.9,"index":102,"va":0.0,"transformer":true,"name_kV":"LIXHE_156","vm":1.0,"ZIP_code":4600},"69":{"lat":49.4999,"zone":1,"lon":5.9536,"bus_i":69,"base_kV":220.0,"full_name_kV":"ESCH / BELVAL_220","bus_type":2,"name":"ESCH ","vmax":1.1,"source_id":["bus",69],"area":1,"full_name":"ESCH / BELVAL","vmin":0.9,"index":69,"va":0.0,"transformer":false,"name_kV":"ESCH _220","vm":1.0,"ZIP_code":2},"60":{"lat":51.331382,"zone":1,"lon":3.2078842,"bus_i":60,"base_kV":220.0,"full_name_kV":"OFFSHORE ON STEVIN_220","bus_type":2,"name":"OS2ST","vmax":1.1,"source_id":["bus",60],"area":1,"full_name":"OFFSHORE ON STEVIN","vmin":0.9,"index":60,"va":0.0,"transformer":false,"name_kV":"OS2ST_220","vm":1.0,"ZIP_code":8380},"97":{"lat":50.91382225,"zone":1,"lon":3.2090654210557,"bus_i":97,"base_kV":165.0,"full_name_kV":"IZEGEM_165","bus_type":2,"name":"IZGEM","vmax":1.1,"source_id":["bus",97],"area":1,"full_name":[],"vmin":0.9,"index":97,"va":0.0,"transformer":true,"name_kV":"IZGEM_165","vm":1.0,"ZIP_code":8870},"4":{"lat":50.9654864,"zone":1,"lon":5.5001456,"bus_i":4,"base_kV":380.0,"full_name_kV":"ANDRE DUMONT_380","bus_type":2,"name":"ANDUM","vmax":1.1,"source_id":["bus",4],"area":1,"full_name":"ANDRE DUMONT","vmin":0.9,"index":4,"va":0.0,"transformer":false,"name_kV":"ANDUM_380","vm":1.0,"ZIP_code":3600},"22":{"lat":51.35984975,"zone":1,"lon":4.2836261784487,"bus_i":22,"base_kV":380.0,"full_name_kV":"ZANDVLIET_380","bus_type":2,"name":"ZANDV","vmax":1.1,"source_id":["bus",22],"area":1,"full_name":"ZANDVLIET","vmin":0.9,"index":22,"va":0.0,"transformer":false,"name_kV":"ZANDV_380","vm":1.0,"ZIP_code":2040},"11":{"lat":50.84408625,"zone":1,"lon":4.2657299667643,"bus_i":11,"base_kV":380.0,"full_name_kV":"BRUEGEL_380","bus_type":2,"name":"BRUEG","vmax":1.1,"source_id":["bus",11],"area":1,"full_name":"BRUEGEL","vmin":0.9,"index":11,"va":0.0,"transformer":false,"name_kV":"BRUEG_380","vm":1.0,"ZIP_code":1700},"35":{"lat":51.1268305,"zone":1,"lon":4.4922187,"bus_i":35,"base_kV":380.0,"full_name_kV":"LINT_380","bus_type":2,"name":"LINT ","vmax":1.1,"source_id":["bus",35],"area":1,"full_name":"LINT","vmin":0.9,"index":35,"va":0.0,"transformer":false,"name_kV":"LINT _380","vm":1.0,"ZIP_code":2547},"13":{"lat":50.4601576,"zone":1,"lon":4.3763406,"bus_i":13,"base_kV":380.0,"full_name_kV":"COURCELLES_380","bus_type":2,"name":"COURC","vmax":1.1,"source_id":["bus",13],"area":1,"full_name":"COURCELLES","vmin":0.9,"index":13,"va":0.0,"transformer":false,"name_kV":"COURC_380","vm":1.0,"ZIP_code":6180},"15":{"lat":50.3727015,"zone":1,"lon":5.8704355,"bus_i":15,"base_kV":380.0,"full_name_kV":"COO_380","bus_type":2,"name":"COO  ","vmax":1.1,"source_id":["bus",15],"area":1,"full_name":"COO","vmin":0.9,"index":15,"va":0.0,"transformer":false,"name_kV":"COO  _380","vm":1.0,"ZIP_code":4980},"61":{"lat":51.331382,"zone":1,"lon":3.2078842,"bus_i":61,"base_kV":220.0,"full_name_kV":"OFFSHORE ON STEVIN_220","bus_type":2,"name":"STEVN","vmax":1.1,"source_id":["bus",61],"area":1,"full_name":"OFFSHORE ON STEVIN","vmin":0.9,"index":61,"va":0.0,"transformer":false,"name_kV":"STEVN_220","vm":1.0,"ZIP_code":8380},"67":{"lat":50.4170168,"zone":1,"lon":4.382402,"bus_i":67,"base_kV":220.0,"full_name_kV":"MONCEAU_220","bus_type":2,"name":"MONCE","vmax":1.1,"source_id":["bus",67],"area":1,"full_name":"MONCEAU","vmin":0.9,"index":67,"va":0.0,"transformer":false,"name_kV":"MONCE_220","vm":1.0,"ZIP_code":6031},"108":{"lat":51.1712275,"zone":1,"lon":4.3091107,"bus_i":108,"base_kV":158.0,"full_name_kV":"MERCATOR_158","bus_type":2,"name":"MERCA","vmax":1.1,"source_id":["bus",108],"area":1,"full_name":[],"vmin":0.9,"index":108,"va":0.0,"transformer":true,"name_kV":"MERCA_158","vm":1.0,"ZIP_code":9150},"118":{"lat":51.331382,"zone":1,"lon":3.2078842,"bus_i":118,"base_kV":225.0,"full_name_kV":"STEVIN_225","bus_type":2,"name":"STEVN","vmax":1.1,"source_id":["bus",118],"area":1,"full_name":[],"vmin":0.9,"index":118,"va":0.0,"transformer":true,"name_kV":"STEVN_225","vm":1.0,"ZIP_code":8380},"16":{"lat":51.1712275,"zone":1,"lon":4.3091107,"bus_i":16,"base_kV":380.0,"full_name_kV":"MERCATOR_380","bus_type":2,"name":"MERCA","vmax":1.1,"source_id":["bus",16],"area":1,"full_name":"MERCATOR","vmin":0.9,"index":16,"va":0.0,"transformer":false,"name_kV":"MERCA_380","vm":1.0,"ZIP_code":9150},"100":{"lat":50.6431909,"zone":1,"lon":5.6301266,"bus_i":100,"base_kV":156.0,"full_name_kV":"JUPILLE_156","bus_type":2,"name":"JUPIL","vmax":1.1,"source_id":["bus",100],"area":1,"full_name":[],"vmin":0.9,"index":100,"va":0.0,"transformer":true,"name_kV":"JUPIL_156","vm":1.0,"ZIP_code":4020},"40":{"lat":50.599042981582,"zone":1,"lon":3.617736902638,"bus_i":40,"base_kV":380.0,"full_name_kV":"TERGNEE_380","bus_type":2,"name":"TERGN","vmax":1.1,"source_id":["bus",40],"area":1,"full_name":"TERGNEE","vmin":0.9,"index":40,"va":0.0,"transformer":false,"name_kV":"TERGN_380","vm":1.0,"ZIP_code":7900},"21":{"lat":51.3181461,"zone":1,"lon":4.2456374474582,"bus_i":21,"base_kV":380.0,"full_name_kV":"DOEL_380","bus_type":2,"name":"DOEL ","vmax":1.1,"source_id":["bus",21],"area":1,"full_name":"DOEL","vmin":0.9,"index":21,"va":0.0,"transformer":false,"name_kV":"DOEL _380","vm":1.0,"ZIP_code":9130},"38":{"lat":51.1317433,"zone":1,"lon":5.0772388,"bus_i":38,"base_kV":380.0,"full_name_kV":"MEERHOUT_380","bus_type":2,"name":"MEERH","vmax":1.1,"source_id":["bus",38],"area":1,"full_name":"MEERHOUT","vmin":0.9,"index":38,"va":0.0,"transformer":false,"name_kV":"MEERH_380","vm":1.0,"ZIP_code":2450},"46":{"lat":49.5677263,"zone":1,"lon":5.5329559,"bus_i":46,"base_kV":220.0,"full_name_kV":"ST-MARD_220","bus_type":2,"name":"SMARD","vmax":1.1,"source_id":["bus",46],"area":1,"full_name":"ST-MARD","vmin":0.9,"index":46,"va":0.0,"transformer":false,"name_kV":"SMARD_220","vm":1.0,"ZIP_code":8},"72":{"lat":49.5021,"zone":1,"lon":5.8186,"bus_i":72,"base_kV":220.0,"full_name_kV":"MOULAINE_220","bus_type":2,"name":"XAU_M.21","vmax":1.1,"source_id":["bus",72],"area":1,"full_name":"MOULAINE","vmin":0.9,"index":72,"va":0.0,"transformer":false,"name_kV":"XAU_M.21_220","vm":1.0,"ZIP_code":5},"83":{"lat":50.7754997,"zone":1,"lon":3.4468985313677,"bus_i":83,"base_kV":165.0,"full_name_kV":"AVELGEM_165","bus_type":2,"name":"AVLGM","vmax":1.1,"source_id":["bus",83],"area":1,"full_name":[],"vmin":0.9,"index":83,"va":0.0,"transformer":true,"name_kV":"AVLGM_165","vm":1.0,"ZIP_code":8580},"45":{"lat":49.5581925,"zone":1,"lon":5.5704642,"bus_i":45,"base_kV":220.0,"full_name_kV":"LATOUR_220","bus_type":2,"name":"LATO+","vmax":1.1,"source_id":["bus",45],"area":1,"full_name":"LATOUR","vmin":0.9,"index":45,"va":0.0,"transformer":false,"name_kV":"LATO+_220","vm":1.0,"ZIP_code":6761},"68":{"lat":50.1024,"zone":1,"lon":4.8071,"bus_i":68,"base_kV":220.0,"full_name_kV":"CHOOZ_220","bus_type":2,"name":"XMO_CH21","vmax":1.1,"source_id":["bus",68],"area":1,"full_name":"CHOOZ","vmin":0.9,"index":68,"va":0.0,"transformer":false,"name_kV":"XMO_CH21_220","vm":1.0,"ZIP_code":1},"56":{"lat":50.5966392,"zone":1,"lon":5.5083375,"bus_i":56,"base_kV":220.0,"full_name_kV":"SERAING_220","bus_type":2,"name":"SERAI","vmax":1.1,"source_id":["bus",56],"area":1,"full_name":"SERAING","vmin":0.9,"index":56,"va":0.0,"transformer":false,"name_kV":"SERAI_220","vm":1.0,"ZIP_code":4100},"116":{"lat":50.6216405,"zone":1,"lon":5.2989318,"bus_i":116,"base_kV":70.0,"full_name_kV":"SERAING (ARCELORMITTAL)_70","bus_type":2,"name":"SERAI","vmax":1.1,"source_id":["bus",116],"area":1,"full_name":[],"vmin":0.9,"index":116,"va":0.0,"transformer":true,"name_kV":"SERAI_70","vm":1.0,"ZIP_code":4537},"128":{"lat":51.2965,"zone":"DE00","lon":1.3192,"bus_i":128,"base_kV":380.0,"full_name_kV":"UK00_380","bus_type":2,"name":"UK00","vmax":1.1,"source_id":["bus",128],"area":1,"full_name":"UK00","vmin":0.9,"index":128,"va":0.0,"transformer":false,"name_kV":"UK00_380","vm":1.0,"ZIP_code":4500},"36":{"lat":51.19902125,"zone":1,"lon":4.6356924683019,"bus_i":36,"base_kV":380.0,"full_name_kV":"MASSENHOVEN_380","bus_type":2,"name":"MASSE","vmax":1.1,"source_id":["bus",36],"area":1,"full_name":"MASSENHOVEN","vmin":0.9,"index":36,"va":0.0,"transformer":false,"name_kV":"MASSE_380","vm":1.0,"ZIP_code":2240},"66":{"lat":51.690579,"zone":1,"lon":2.968824,"bus_i":66,"base_kV":220.0,"full_name_kV":"BANK ZONDER NAAM_220","bus_type":2,"name":"ZNAAM","vmax":1.1,"source_id":["bus",66],"area":1,"full_name":"BANK ZONDER NAAM","vmin":0.9,"index":66,"va":0.0,"transformer":false,"name_kV":"ZNAAM_220","vm":1.0,"ZIP_code":0},"76":{"lat":50.9047179,"zone":1,"lon":3.8945771,"bus_i":76,"base_kV":380.0,"full_name_kV":"BORSSELE_380","bus_type":2,"name":"XZA_BS11","vmax":1.1,"source_id":["bus",76],"area":1,"full_name":"BORSSELE","vmin":0.9,"index":76,"va":0.0,"transformer":false,"name_kV":"XZA_BS11_380","vm":1.0,"ZIP_code":9552},"95":{"lat":49.7007526,"zone":1,"lon":5.7464566,"bus_i":95,"base_kV":72.0,"full_name_kV":"HEINSCH_72","bus_type":2,"name":"HEINS","vmax":1.1,"source_id":["bus",95],"area":1,"full_name":[],"vmin":0.9,"index":95,"va":0.0,"transformer":true,"name_kV":"HEINS_72","vm":1.0,"ZIP_code":6700},"85":{"lat":50.5985223,"zone":1,"lon":5.409295,"bus_i":85,"base_kV":72.0,"full_name_kV":"AWIRS_72","bus_type":2,"name":"AWIRS","vmax":1.1,"source_id":["bus",85],"area":1,"full_name":[],"vmin":0.9,"index":85,"va":0.0,"transformer":true,"name_kV":"AWIRS_72","vm":1.0,"ZIP_code":4400},"48":{"lat":50.5966392,"zone":1,"lon":5.5083375,"bus_i":48,"base_kV":220.0,"full_name_kV":"LE VAL_220","bus_type":2,"name":"LEVAL","vmax":1.1,"source_id":["bus",48],"area":1,"full_name":"LE VAL","vmin":0.9,"index":48,"va":0.0,"transformer":false,"name_kV":"LEVAL_220","vm":1.0,"ZIP_code":4100},"18":{"lat":50.0009951,"zone":1,"lon":5.7153203,"bus_i":18,"base_kV":380.0,"full_name_kV":"SENONCHAMPS_380","bus_type":2,"name":"CHAMP","vmax":1.1,"source_id":["bus",18],"area":1,"full_name":"SENONCHAMPS","vmin":0.9,"index":18,"va":0.0,"transformer":false,"name_kV":"CHAMP_380","vm":1.0,"ZIP_code":6600},"103":{"lat":50.7550757,"zone":1,"lon":5.680109,"bus_i":103,"base_kV":246.0,"full_name_kV":"LIXHE_246","bus_type":2,"name":"LIXHE","vmax":1.1,"source_id":["bus",103],"area":1,"full_name":[],"vmin":0.9,"index":103,"va":0.0,"transformer":true,"name_kV":"LIXHE_246","vm":1.0,"ZIP_code":4600},"105":{"lat":51.19902125,"zone":1,"lon":4.6356924683019,"bus_i":105,"base_kV":165.0,"full_name_kV":"MASSENHOVEN_165","bus_type":2,"name":"MASSE","vmax":1.1,"source_id":["bus",105],"area":1,"full_name":[],"vmin":0.9,"index":105,"va":0.0,"transformer":true,"name_kV":"MASSE_165","vm":1.0,"ZIP_code":2240},"30":{"lat":50.527586,"zone":1,"lon":5.259369,"bus_i":30,"base_kV":380.0,"full_name_kV":"TIHANGE 2_380","bus_type":2,"name":"TIHA2","vmax":1.1,"source_id":["bus",30],"area":1,"full_name":"TIHANGE 2","vmin":0.9,"index":30,"va":0.0,"transformer":false,"name_kV":"TIHA2_380","vm":1.0,"ZIP_code":4500}},"dcpol":2,"source_type":"xlsx Elia data","name":"Belgian grid data","dcline":{},"source_version":"1.0","gen":{"306":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_306","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",306],"index":306,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"153":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_153","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",153],"index":153,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"1":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":0.045,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":0.09,"owner":"Luminus","substation_full_name":"AWIRS","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"AWIRS_220","substation":"AWIRS","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",1],"index":1,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":0.09,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"54":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Lanaken Sappi","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"LIXHE","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"LIXHE_380","substation":"LIXHE","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",54],"index":54,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"101":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.05,"pc1":0.0,"name":"La Vierre","installed_capacity":0.1,"owner":"Electrabel","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"VILLE_220","substation":"VILLEROUX","C02_emission":0,"qmin":-0.05,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",101],"index":101,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.1,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.1,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"371":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GRAMME_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"GRAMME","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"GRAMM_380","substation":"GRAMM_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":2,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",371],"index":371,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"GRAMM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"41":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.825,"pc1":0.0,"name":"Nobelwind Offshore Windpark","installed_capacity":1.65,"owner":"Luminus","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.825,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",41],"index":41,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.65,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":1.65,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"464":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_72","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"HEINS_72","substation":"HEINS_72","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":95,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",464],"index":464,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"65":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.205,"pc1":0.0,"name":"Beveren Sleco","installed_capacity":0.41,"owner":"Luminus","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"MERCA_380","substation":"MERCATOR","C02_emission":0,"qmin":-0.205,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",65],"index":65,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.41,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.41,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"475":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEERHOUT_159","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MEERH_159","substation":"MEERH_159","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":106,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",475],"index":475,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MEERH","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"447":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASTAING_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MASTAING","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XAV_MA11_380","substation":"XAV_MA11_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":78,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",447],"index":447,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XAV_MA11","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"335":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_335","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",335],"index":335,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"362":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_362","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",362],"index":362,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"491":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_400","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VANYK_400","substation":"VANYK_400","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":122,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",491],"index":491,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"326":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_326","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"VERBR_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",326],"index":326,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"299":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_299","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"STEVN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":61,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",299],"index":299,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"168":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"NEMO_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_168","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"NEMO","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"NEMO _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":28,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",168],"index":168,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"NEMO ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"159":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_159","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",159],"index":159,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"403":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RODE+_380","substation":"RODE+_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",403],"index":403,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"228":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_228","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZANDV_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",228],"index":228,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"332":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZUTENDAAL_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_332","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ZUTENDAAL","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ZUTE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":5,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",332],"index":332,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZUTE+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"190":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_190","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",190],"index":190,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"227":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_227","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"CHAMP_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":18,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",227],"index":227,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"CHAMP","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"270":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_270","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DROGE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",270],"index":270,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"476":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEERHOUT_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MEERH_165","substation":"MEERH_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":107,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",476],"index":476,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MEERH","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"223":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_223","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUF+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",223],"index":223,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"453":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_145","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AWIRS_145","substation":"AWIRS_145","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":84,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",453],"index":453,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"88":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.24,"pc1":0.0,"name":"Jemeppe-sur-Sambre GT1","installed_capacity":0.48,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"SERAI_220","substation":"SERAING","C02_emission":0.20520000000000002,"qmin":-0.24,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",88],"index":88,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.48,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.48,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"467":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"JUPIL_165","substation":"JUPIL_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":98,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",467],"index":467,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"297":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_297","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DROGE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",297],"index":297,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"26":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":2.325,"pc1":0.0,"name":"HERDERSBRUG STEG","installed_capacity":4.65,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0.20520000000000002,"qmin":-2.325,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",26],"index":26,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.65,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":4.65,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"289":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_289","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"STEVN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",289],"index":289,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"250":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_250","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"JUPIL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",250],"index":250,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"230":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_230","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MASSE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",230],"index":230,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"77":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"EDF Luminus Ham GT","installed_capacity":0.43,"owner":"Luminus","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",77],"index":77,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"24":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"AALTER TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",24],"index":24,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"449":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE_76","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ACHEN_76","substation":"ACHEN_76","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":80,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",449],"index":449,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ACHEN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"394":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN MAERLANT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"VAN MAERLANT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MAERL_380","substation":"MAERL_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":25,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",394],"index":394,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MAERL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"258":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_258","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":6,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",258],"index":258,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"328":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-AMAND_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_328","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ST-AMAND","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"STAM+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":19,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",328],"index":328,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STAM+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"204":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ESCH / BELVAL_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_204","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ESCH / BELVAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ESCH _220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":69,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",204],"index":204,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ESCH ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"387":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"CHAMP_380","substation":"CHAMP_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":18,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",387],"index":387,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"CHAMP","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"23":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.405,"pc1":0.0,"name":"Windvision Estinnes WIND","installed_capacity":0.81,"owner":"Axpo Solutions","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.405,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",23],"index":23,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.81,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.81,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"160":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_160","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",160],"index":160,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"416":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"AWIRS","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AWIRS_220","substation":"AWIRS_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",416],"index":416,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"450":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_74","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AUBAN_74","substation":"AUBAN_74","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":81,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",450],"index":450,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"149":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_149","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",149],"index":149,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"359":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_359","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",359],"index":359,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"59":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.14,"pc1":0.0,"name":"Aspiravi Wuustwezel","installed_capacity":0.28,"owner":"Lampiris","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"MASSE_380","substation":"MASSENHOVEN","C02_emission":0,"qmin":-0.14,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",59],"index":59,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.28,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.28,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"184":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_184","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",184],"index":184,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"43":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.09699999999999999,"pc1":0.0,"name":"Biostoom Oostende","installed_capacity":0.19399999999999998,"owner":"RWE Supply & Trading","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"Other","fuel_type":"CCGT","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.09699999999999999,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",43],"index":43,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.19399999999999998,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.19399999999999998,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"122":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_122","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",122],"index":122,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"253":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE SNCB_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_253","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROMSEE SNCB","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROMSE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":62,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",253],"index":253,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROMSE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"302":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_302","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"IZGEM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",302],"index":302,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"175":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_175","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",175],"index":175,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"415":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-MARD_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ST-MARD","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"SMARD_220","substation":"SMARD_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":46,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",415],"index":415,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"SMARD","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"39":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.06,"pc1":0.0,"name":"WM Park Powerport Zeebrugge","installed_capacity":0.12,"owner":"Eneco Energy Trade","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.06,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",39],"index":39,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.12,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.12,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"143":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_143","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",143],"index":143,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"112":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_112","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MONCE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":67,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",112],"index":112,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MONCE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"372":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE SNCB_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ACHENE SNCB","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ACHES_380","substation":"ACHES_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":3,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",372],"index":372,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ACHES","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"34":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"Electrawinds biomassa Oostende","installed_capacity":0.18,"owner":"Electrawinds Distributie","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"Other","fuel_type":"WKK","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",34],"index":34,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.18,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"293":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_293","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RODEN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":39,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",293],"index":293,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RODEN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"421":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"HOUFF_220","substation":"HOUFF_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":52,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",421],"index":421,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"HOUFF","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"137":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_137","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MONCE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":67,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",137],"index":137,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MONCE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"55":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":0.1,"pc1":0.0,"name":"HU LIXHE","installed_capacity":0.2,"owner":"Luminus","substation_full_name":"LIXHE","vg":1.0,"gen_type":"WA","fuel_type":"HU","substation_short_name_kV":"LIXHE_380","substation":"LIXHE","C02_emission":0,"qmin":-0.1,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",55],"index":55,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.2,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":0.2,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"323":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE SNCB_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_323","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ROMSEE SNCB","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ROMSE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":62,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",323],"index":323,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROMSE","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"17":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.01,"pc1":0.0,"name":"DROGENBOS DM 51","installed_capacity":0.02,"owner":"Electrabel","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"LF","fuel_type":"D","substation_short_name_kV":"DROGE_380","substation":"DROGENBOS","C02_emission":0.36,"qmin":-0.01,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",17],"index":17,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.02,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.02,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"243":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_243","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ACHENE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ACHEN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",243],"index":243,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ACHEN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"318":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_318","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"DOEL","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"DOEL _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",318],"index":318,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"9":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COO_380","mbase":100.0,"pc2":0.0,"qmax":2.37,"pc1":0.0,"name":"COO I T","installed_capacity":4.74,"owner":"Electrabel","substation_full_name":"COO","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"COO  _380","substation":"COO","C02_emission":0,"qmin":-2.37,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":15,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",9],"index":9,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.74,"shutdown":0.0,"substation_short_name":"COO  ","ramp_agc":0.0,"pmax":4.74,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"172":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_172","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MONCE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":67,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",172],"index":172,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MONCE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"333":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_333","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",333],"index":333,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"363":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_363","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"AWIRS","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"AWIRS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",363],"index":363,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"12":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":2.225,"pc1":0.0,"name":"DOEL 2","installed_capacity":4.45,"owner":"Electrabel","substation_full_name":"DOEL","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"DOEL _380","substation":"DOEL","C02_emission":0,"qmin":-2.225,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",12],"index":12,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.45,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":4.45,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"192":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-MARD_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_192","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ST-MARD","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SMARD_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":46,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",192],"index":192,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SMARD","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"20":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.75,"pc1":0.0,"name":"DROGENBOS GT2","installed_capacity":1.5,"owner":"Electrabel","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"DROGE_380","substation":"DROGENBOS","C02_emission":0.20520000000000002,"qmin":-0.75,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",20],"index":20,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.5,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":1.5,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"292":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_292","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA1_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",292],"index":292,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"350":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MAASBRACHT_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_350","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"MAASBRACHT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"MARCO_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":58,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",350],"index":350,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MARCO","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"252":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_252","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATOU_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",252],"index":252,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"357":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_357","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"RIMIE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":33,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",357],"index":357,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"341":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_341","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"TIHA1_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",341],"index":341,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"417":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LE VAL_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LE VAL","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LEVAL_220","substation":"LEVAL_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":48,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",417],"index":417,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LEVAL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"462":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"GOUY _165","substation":"GOUY _165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":93,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",462],"index":462,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"426":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MARCOURT_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MARCOURT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MARC+_220","substation":"MARC+_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":57,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",426],"index":426,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MARC+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"14":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":5.195,"pc1":0.0,"name":"DOEL 4","installed_capacity":10.39,"owner":"Electrabel","substation_full_name":"DOEL","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"DOEL _380","substation":"DOEL","C02_emission":0,"qmin":-5.195,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",14],"index":14,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.39,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":10.39,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"167":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE SNCB_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_167","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROMSEE SNCB","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROMSE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":62,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",167],"index":167,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROMSE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"127":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE BIS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_127","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE BIS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIBIS_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":41,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",127],"index":127,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIBIS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"96":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Oorderen Bayer","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"VERBR_380","substation":"VERBRANDE B.","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",96],"index":96,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"123":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COURCELLES_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_123","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"COURCELLES","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"COURC_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":13,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",123],"index":123,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"COURC","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"456":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_76","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BRUME_76","substation":"BRUME_76","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":87,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",456],"index":456,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"177":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COO_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_177","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"COO","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"COO  _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":15,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",177],"index":177,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"COO  ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"254":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_254","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",254],"index":254,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"300":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_300","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RIMIE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":49,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",300],"index":300,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"257":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_257","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LIXHE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LIXHE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",257],"index":257,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"19":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.75,"pc1":0.0,"name":"DROGENBOS GT1","installed_capacity":1.5,"owner":"Electrabel","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"DROGE_380","substation":"DROGENBOS","C02_emission":0.20520000000000002,"qmin":-0.75,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",19],"index":19,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.5,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":1.5,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"179":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_179","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",179],"index":179,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"242":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_242","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",242],"index":242,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"396":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"STEVN_380","substation":"STEVN_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",396],"index":396,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"260":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AVELGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_260","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AVELGEM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AVLGM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":8,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",260],"index":260,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AVLGM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"495":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_400","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ZANDV_400","substation":"ZANDV_400","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":126,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",495],"index":495,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"239":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GEZELLE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_239","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GEZELLE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GEZEL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":26,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",239],"index":239,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GEZEL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"35":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.1,"pc1":0.0,"name":"Greenpower Oostende","installed_capacity":0.2,"owner":"Electrawinds Distributie","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.1,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",35],"index":35,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.2,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.2,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"423":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LATOUR","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LATOU_220","substation":"LATOU_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",423],"index":423,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"317":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROUVROY_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_317","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ROUVROY","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ROUVR_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":64,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",317],"index":317,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROUVR","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"197":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_197","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"JUPIL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",197],"index":197,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"131":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_131","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",131],"index":131,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"488":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TERGNEE_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TERGN_165","substation":"TERGN_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":119,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",488],"index":488,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TERGN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"401":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TIHA1_380","substation":"TIHA1_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",401],"index":401,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"276":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_276","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUFF_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":52,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",276],"index":276,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUFF","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"316":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_316","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",316],"index":316,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"365":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MAASBRACHT_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_365","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"MAASBRACHT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"MARCO_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":58,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",365],"index":365,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MARCO","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"458":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"CHAMPION (NAMUR)_76","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"CHAMP_76","substation":"CHAMP_76","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":89,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",458],"index":458,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"CHAMP","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"463":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GRAMME_158","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"GRAMM_158","substation":"GRAMM_158","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":94,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",463],"index":463,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"GRAMM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"494":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_70","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VILLE_70","substation":"VILLE_70","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":125,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",494],"index":494,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"21":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.8,"pc1":0.0,"name":"DROGENBOS ST","installed_capacity":1.6,"owner":"Electrabel","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"DROGE_380","substation":"DROGENBOS","C02_emission":0.20520000000000002,"qmin":-0.8,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",21],"index":21,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.6,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":1.6,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"263":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ESCH / BELVAL_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_263","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ESCH / BELVAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ESCH _220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":69,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",263],"index":263,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ESCH ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"83":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ROMSEE_220","mbase":100.0,"pc2":0.0,"qmax":0.32,"pc1":0.0,"name":"ANGLEUR TG 42","installed_capacity":0.64,"owner":"Luminus","substation_full_name":"ROMSEE","vg":1.0,"gen_type":"NG","fuel_type":"GT","substation":"ROMSE","C02_emission":0.20520000000000002,"qmin":-0.32,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",83],"index":83,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.64,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.64,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"244":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_244","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",244],"index":244,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"45":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.74,"pc1":0.0,"name":"Thorntonbank - C-Power - Area NE","installed_capacity":1.48,"owner":"RWE Supply & Trading","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.74,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",45],"index":45,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.48,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":1.48,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"295":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_295","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",295],"index":295,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"139":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE SNCB_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_139","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ACHENE SNCB","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ACHES_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":3,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",139],"index":139,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ACHES","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"181":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_181","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUF+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",181],"index":181,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"386":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VERBR_380","substation":"VERBR_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",386],"index":386,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"368":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-MARD SNCB_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_368","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ST-MARD SNCB","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"SMARS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":65,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",368],"index":368,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SMARS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"436":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MONCE_220","substation":"MONCE_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":67,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",436],"index":436,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MONCE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"440":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MOULAINE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MOULAINE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XAU_MO22_220","substation":"XAU_MO22_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":71,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",440],"index":440,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XAU_MO22","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"85":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ROMSEE_220","mbase":100.0,"pc2":0.0,"qmax":0.125,"pc1":0.0,"name":"ANGLEUR TG32","installed_capacity":0.25,"owner":"Luminus","substation_full_name":"ROMSEE","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation":"ROMSE","C02_emission":0.20520000000000002,"qmin":-0.125,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",85],"index":85,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.25,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.25,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"413":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"HEINS_220","substation":"HEINS_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",413],"index":413,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"30":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":1.08,"pc1":0.0,"name":"Northwind","installed_capacity":2.16,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-1.08,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",30],"index":30,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":2.16,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":2.16,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"3":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Aalst Syral GT","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"BRUEGEL","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"BRUEG_380","substation":"BREUGEL","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":11,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",3],"index":3,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"309":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_309","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"STEVN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":61,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",309],"index":309,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"105":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Oud-Lillo Monsanto","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",105],"index":105,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"81":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.69,"pc1":0.0,"name":"INESCO WKK","installed_capacity":1.38,"owner":"RWE Supply & Trading","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-0.69,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",81],"index":81,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.38,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":1.38,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"400":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TIHA3_380","substation":"TIHA3_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",400],"index":400,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"480":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_72","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RIMIE_72","substation":"RIMIE_72","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":111,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",480],"index":480,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"482":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RODEN_165","substation":"RODEN_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":113,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",482],"index":482,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RODEN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"296":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_296","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RODE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",296],"index":296,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"27":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.22,"pc1":0.0,"name":"ICO Windpark Zeebrugge","installed_capacity":0.44,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.22,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",27],"index":27,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.44,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.44,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"75":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"Zelzate TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",75],"index":75,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"392":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"DROGE_380","substation":"DROGE_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",392],"index":392,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"50":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.095,"pc1":0.0,"name":"Turon TJ","installed_capacity":0.19,"owner":"Electrabel","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"JUPIL_220","substation":"JUPILE","C02_emission":0.36,"qmin":-0.095,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",50],"index":50,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.19,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.19,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"460":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"DROGE_165","substation":"DROGE_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":91,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",460],"index":460,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"162":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_162","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"OS2ST_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":60,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",162],"index":162,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"OS2ST","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"63":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.105,"pc1":0.0,"name":"Beveren 2 Indaver","installed_capacity":0.21,"owner":"Luminus","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"MERCA_380","substation":"MERCATOR","C02_emission":0,"qmin":-0.105,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",63],"index":63,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.21,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.21,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"303":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_303","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"STEVN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",303],"index":303,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"92":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":2.405,"pc1":0.0,"name":"TIHANGE 1N","installed_capacity":4.81,"owner":"Electrabel","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"TIHA1_380","substation":"TIHA1","C02_emission":0,"qmin":-2.405,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",92],"index":92,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.81,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":4.81,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"422":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"JUPIL_220","substation":"JUPIL_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",422],"index":422,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"208":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 2_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_208","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 2","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA2_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":30,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",208],"index":208,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA2","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"214":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN MAERLANT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_214","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN MAERLANT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MAERL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":25,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",214],"index":214,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MAERL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"120":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_120","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ACHENE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ACHEN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",120],"index":120,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ACHEN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"224":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BUGGENHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_224","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BUGGENHOUT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BUGG+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":14,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",224],"index":224,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BUGG+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"87":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.75,"pc1":0.0,"name":"EDF Luminus Seraing GT2","installed_capacity":1.5,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"SERAI_220","substation":"SERAING","C02_emission":0.20520000000000002,"qmin":-0.75,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",87],"index":87,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.5,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":1.5,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"117":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ANDRE DUMONT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_117","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ANDRE DUMONT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ANDUM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":4,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",117],"index":117,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ANDUM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"255":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HORTA_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_255","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HORTA","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HORTA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":9,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",255],"index":255,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HORTA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"178":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_178","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",178],"index":178,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"89":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.24,"pc1":0.0,"name":"Jemeppe-sur-Sambre GT2","installed_capacity":0.48,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"SERAI_220","substation":"SERAING","C02_emission":0.20520000000000002,"qmin":-0.24,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",89],"index":89,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.48,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.48,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"275":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROUVROY_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_275","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROUVROY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROUVR_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":64,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",275],"index":275,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROUVR","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"176":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BANK ZONDER NAAM_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_176","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BANK ZONDER NAAM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZNAAM_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":66,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",176],"index":176,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZNAAM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"182":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_182","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATOU_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",182],"index":182,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"496":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ZANDV_165","substation":"ZANDV_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":127,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",496],"index":496,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"225":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_225","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",225],"index":225,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"195":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_195","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SENO+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":59,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",195],"index":195,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SENO+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"286":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_286","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUFF_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":52,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",286],"index":286,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUFF","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"249":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_249","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DROGE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",249],"index":249,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"485":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING (ARCELORMITTAL)_70","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"SERAI_70","substation":"SERAI_70","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":116,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",485],"index":485,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"161":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_161","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DROGE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",161],"index":161,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"442":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LONNY_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LONNY","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XAC_LO11_380","substation":"XAC_LO11_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":73,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",442],"index":442,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XAC_LO11","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"202":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZUTENDAAL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_202","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ZUTENDAAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZUTE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":5,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",202],"index":202,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZUTE+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"346":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_346","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"MERCA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",346],"index":346,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"389":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"GOUY","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"GOUY _380","substation":"GOUY _380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",389],"index":389,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"459":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"DOEL _165","substation":"DOEL _165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":90,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",459],"index":459,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"465":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_74","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"HOUFF_74","substation":"HOUFF_74","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":96,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",465],"index":465,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"HOUFF","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"146":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_146","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RODEN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":39,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",146],"index":146,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RODEN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"142":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_142","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZANDV_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",142],"index":142,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"219":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_219","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RIMIE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":49,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",219],"index":219,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"256":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_256","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",256],"index":256,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"291":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LA TROQUE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_291","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LA TROQUE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATRO_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":55,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",291],"index":291,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATRO","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"80":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":1.925,"pc1":0.0,"name":"RINGVAART STEG","installed_capacity":3.85,"owner":"Luminus","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-1.925,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",80],"index":80,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":3.85,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":3.85,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"203":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_203","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUF+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",203],"index":203,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"308":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TERGNEE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_308","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TERGNEE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TERGN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":40,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",308],"index":308,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TERGN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"360":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-MARD SNCB_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_360","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ST-MARD SNCB","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"SMARS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":65,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",360],"index":360,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SMARS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"432":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE SNCB_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ROMSEE SNCB","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ROMSS_220","substation":"ROMSS_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":63,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",432],"index":432,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ROMSS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"113":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_113","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AWIRS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AWIRS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",113],"index":113,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"110":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":1.93,"pc1":0.0,"name":"Zandvliet Power","installed_capacity":3.86,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-1.93,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",110],"index":110,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":3.86,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":3.86,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"418":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RIMIE_220","substation":"RIMIE_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":49,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",418],"index":418,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"492":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VERBR_165","substation":"VERBR_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":123,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",492],"index":492,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"445":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BORSSELE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"BORSSELE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XZA_BS11_380","substation":"XZA_BS11_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":76,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",445],"index":445,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XZA_BS11","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"322":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GEZELLE_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_322","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"GEZELLE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"GEZEL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":26,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",322],"index":322,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GEZEL","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"431":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE SNCB_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ROMSEE SNCB","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ROMSE_220","substation":"ROMSE_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":62,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",431],"index":431,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ROMSE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"269":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MARCOURT_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_269","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MARCOURT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MARC+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":57,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",269],"index":269,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MARC+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"157":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_157","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",157],"index":157,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"57":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.16,"pc1":0.0,"name":"BEERSE TJ","installed_capacity":0.32,"owner":"Electrabel","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"MASSE_380","substation":"MASSENHOVEN","C02_emission":0.36,"qmin":-0.16,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",57],"index":57,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.32,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.32,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"165":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE BIS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_165","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE BIS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIBIS_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":41,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",165],"index":165,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIBIS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"231":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LE VAL_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_231","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LE VAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LEVAL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":48,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",231],"index":231,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LEVAL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"384":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COO_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"COO","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"COO  _380","substation":"COO  _380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":15,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",384],"index":384,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"COO  ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"327":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_327","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LATOU_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",327],"index":327,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"173":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BUGGENHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_173","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BUGGENHOUT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BUGG+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":14,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",173],"index":173,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BUGG+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"284":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_284","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LIXHE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LIXHE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",284],"index":284,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"200":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_200","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUEGEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUEG_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":11,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",200],"index":200,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"171":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_171","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LIXHE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LIXHE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",171],"index":171,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"233":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_233","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MASSE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",233],"index":233,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"428":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"SENO+_220","substation":"SENO+_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":59,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",428],"index":428,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"SENO+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"345":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_345","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",345],"index":345,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"130":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_130","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATOU_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",130],"index":130,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"273":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BANK ZONDER NAAM_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_273","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BANK ZONDER NAAM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZNAAM_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":66,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",273],"index":273,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZNAAM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"319":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_319","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"BRUME_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",319],"index":319,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"478":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MERCA_165","substation":"MERCA_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":109,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",478],"index":478,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"312":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_312","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"SENO+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":59,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",312],"index":312,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SENO+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"15":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Zwijndrecht Lanxess GT","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"DOEL","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"DOEL _380","substation":"DOEL","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",15],"index":15,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"61":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"MEERHOUT_380","mbase":100.0,"pc2":0.0,"qmax":2.11,"pc1":0.0,"name":"T-power Beringen","installed_capacity":4.22,"owner":"RWE Supply & Trading","substation_full_name":"MEERHOUT","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"MEERH_380","substation":"MEERHOUT","C02_emission":0.20520000000000002,"qmin":-2.11,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":38,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",61],"index":61,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.22,"shutdown":0.0,"substation_short_name":"MEERH","ramp_agc":0.0,"pmax":4.22,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"67":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_380","mbase":100.0,"pc2":0.0,"qmax":0.17,"pc1":0.0,"name":"Incinerateur THUMAIDE (IPALLE)","installed_capacity":0.34,"owner":"Lampiris","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation":"MONCE","C02_emission":0,"qmin":-0.17,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",67],"index":67,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.34,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.34,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"247":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_247","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",247],"index":247,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"108":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Wilmarsdonk Total GT2","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",108],"index":108,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"100":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":1.32,"pc1":0.0,"name":"VILVOORDE GT","installed_capacity":2.64,"owner":"Electrabel","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"VERBR_380","substation":"VERBRANDE B.","C02_emission":0.20520000000000002,"qmin":-1.32,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",100],"index":100,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":2.64,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":2.64,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"344":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_344","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LATOU_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",344],"index":344,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"385":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MERCA_380","substation":"MERCA_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",385],"index":385,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"457":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_245","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BRUME_245","substation":"BRUME_245","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":88,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",457],"index":457,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"46":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GRAMME_380","mbase":100.0,"pc2":0.0,"qmax":0.045,"pc1":0.0,"name":"HU ANDENNE","installed_capacity":0.09,"owner":"Luminus","substation_full_name":"GRAMME","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"GRAMM_380","substation":"GRAMME","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":2,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",46],"index":46,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"GRAMM","ramp_agc":0.0,"pmax":0.09,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"251":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_251","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",251],"index":251,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"444":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MAASBRACHT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MAASBRACHT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XVY_MB11_380","substation":"XVY_MB11_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":75,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",444],"index":444,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XVY_MB11","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"170":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BUGGENHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_170","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BUGGENHOUT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BUGG+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":14,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",170],"index":170,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BUGG+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"151":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_151","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA1_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",151],"index":151,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"248":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ESCH / BELVAL_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_248","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ESCH / BELVAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ESCH _220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":69,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",248],"index":248,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ESCH ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"68":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_380","mbase":100.0,"pc2":0.0,"qmax":0.72,"pc1":0.0,"name":"PLATE-TAILLE T","installed_capacity":1.44,"owner":"Lampiris","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation":"MONCE","C02_emission":0,"qmin":-0.72,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",68],"index":68,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.44,"shutdown":0.0,"ramp_agc":0.0,"pmax":1.44,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"56":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"MOULAINE_380","mbase":100.0,"pc2":0.0,"qmax":2.065,"pc1":0.0,"name":"Marcinelle Energie (Carsid)","installed_capacity":4.13,"owner":"DIRECT ENERGIE","substation_full_name":"MOULAINE","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation":"MARCINELLE","C02_emission":0.20520000000000002,"qmin":-2.065,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",56],"index":56,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.13,"shutdown":0.0,"ramp_agc":0.0,"pmax":4.13,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"147":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_147","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZANDV_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",147],"index":147,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"454":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_72","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AWIRS_72","substation":"AWIRS_72","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":85,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",454],"index":454,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"452":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AVELGEM_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AVLGM_165","substation":"AVLGM_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":83,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",452],"index":452,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AVLGM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"76":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.065,"pc1":0.0,"name":"Eurosilo","installed_capacity":0.13,"owner":"Lampiris","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-0.065,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",76],"index":76,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.13,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.13,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"186":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_186","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"EEKLN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",186],"index":186,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"342":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_342","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",342],"index":342,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"438":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ESCH / BELVAL_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ESCH / BELVAL","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ESCH _220","substation":"ESCH _220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":69,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",438],"index":438,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ESCH ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"180":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LA TROQUE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_180","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LA TROQUE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATRO_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":55,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",180],"index":180,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATRO","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"135":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_135","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",135],"index":135,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"262":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_262","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",262],"index":262,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"48":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.1,"pc1":0.0,"name":"EDF Luminus Izegem WKK","installed_capacity":0.2,"owner":"Luminus","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"IZGEM_380","substation":"IZEGEM","C02_emission":0.20520000000000002,"qmin":-0.1,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",48],"index":48,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.2,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":0.2,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"103":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.16,"pc1":0.0,"name":"Lillo Degussa GT2","installed_capacity":0.32,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.16,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",103],"index":103,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.32,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.32,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"355":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_355","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",355],"index":355,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"393":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"EEKLN_380","substation":"EEKLN_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",393],"index":393,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"408":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RODEN_380","substation":"RODEN_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":39,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",408],"index":408,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RODEN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"32":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.2,"pc1":0.0,"name":"Zeebrugge 2 Fluxys","installed_capacity":0.4,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0.20520000000000002,"qmin":-0.2,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",32],"index":32,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.4,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.4,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"109":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Wilmarsdonk Total GT3","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",109],"index":109,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"264":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_264","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",264],"index":264,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"320":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_320","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ZANDV_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",320],"index":320,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"217":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN MAERLANT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_217","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN MAERLANT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MAERL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":25,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",217],"index":217,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MAERL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"334":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_334","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LATO+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":45,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",334],"index":334,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATO+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"405":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MASSE_380","substation":"MASSE_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",405],"index":405,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"2":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":0.05,"pc1":0.0,"name":"HU IVOZ-RAMET","installed_capacity":0.1,"owner":"Luminus","substation_full_name":"AWIRS","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"AWIRS_220","substation":"AWIRS","C02_emission":0,"qmin":-0.05,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",2],"index":2,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.1,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":0.1,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"183":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_183","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RIMIE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":33,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",183],"index":183,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"155":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_155","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",155],"index":155,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"51":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.15,"pc1":0.0,"name":"Intradel Herstal","installed_capacity":0.3,"owner":"Lampiris","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"JUPIL_220","substation":"JUPILE","C02_emission":0,"qmin":-0.15,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",51],"index":51,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.3,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.3,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"53":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.06,"pc1":0.0,"name":"Wilrijk Isvag","installed_capacity":0.12,"owner":"Electrabel","substation_full_name":"LINT","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"LINT _380","substation":"LINT","C02_emission":0,"qmin":-0.06,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",53],"index":53,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.12,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.12,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"106":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.7,"pc1":0.0,"name":"Scheldelaan Exxonmobil","installed_capacity":1.4,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.7,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",106],"index":106,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.4,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":1.4,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"435":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BANK ZONDER NAAM_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"BANK ZONDER NAAM","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ZNAAM_220","substation":"ZNAAM_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":66,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",435],"index":435,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ZNAAM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"489":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TERGNEE_156","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TERGN_156","substation":"TERGN_156","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":120,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",489],"index":489,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TERGN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"111":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BUGGENHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_111","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BUGGENHOUT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BUGG+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":14,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",111],"index":111,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BUGG+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"141":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_141","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",141],"index":141,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"287":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_287","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"IZGEM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",287],"index":287,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"93":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":2.405,"pc1":0.0,"name":"TIHANGE 1S","installed_capacity":4.81,"owner":"Electrabel","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"TIHA1_380","substation":"TIHA1","C02_emission":0,"qmin":-2.405,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",93],"index":93,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.81,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":4.81,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"213":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GEZELLE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_213","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GEZELLE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GEZEL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":26,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",213],"index":213,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GEZEL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"278":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_278","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":6,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",278],"index":278,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"10":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COO_380","mbase":100.0,"pc2":0.0,"qmax":3.45,"pc1":0.0,"name":"COO II T","installed_capacity":6.9,"owner":"Electrabel","substation_full_name":"COO","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"COO  _380","substation":"COO","C02_emission":0,"qmin":-3.45,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":15,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",10],"index":10,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":6.9,"shutdown":0.0,"substation_short_name":"COO  ","ramp_agc":0.0,"pmax":6.9,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"340":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LA TROQUE_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_340","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LA TROQUE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LATRO_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":55,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",340],"index":340,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATRO","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"474":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MASSE_165","substation":"MASSE_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":105,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",474],"index":474,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"356":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_356","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",356],"index":356,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"265":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_265","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"OS2ST_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":60,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",265],"index":265,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"OS2ST","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"215":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_215","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DOEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DOEL _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",215],"index":215,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"305":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_305","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",305],"index":305,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"443":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MAASBRACHT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MAASBRACHT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XVY_MB12_380","substation":"XVY_MB12_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":74,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",443],"index":443,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XVY_MB12","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"424":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LA TROQUE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LA TROQUE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LATRO_220","substation":"LATRO_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":55,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",424],"index":424,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LATRO","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"154":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_154","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUEGEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUEG_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":11,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",154],"index":154,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"321":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_321","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"STEVN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",321],"index":321,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"358":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_358","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"STEVN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",358],"index":358,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"49":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":2.255,"pc1":0.0,"name":"Amercoeur 1 R TGV","installed_capacity":4.51,"owner":"Electrabel","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"JUPIL_220","substation":"JUPILE","C02_emission":0.20520000000000002,"qmin":-2.255,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",49],"index":49,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.51,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":4.51,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"218":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_218","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RODE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",218],"index":218,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"5":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_380","mbase":100.0,"pc2":0.0,"qmax":0.005,"pc1":0.0,"name":"BUTGENBACH","installed_capacity":0.01,"owner":"Electrabel","substation_full_name":"BRUME","vg":1.0,"gen_type":"WA","fuel_type":"HU","substation_short_name_kV":"BRUME_380","substation":"BRUME","C02_emission":0,"qmin":-0.005,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":7,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",5],"index":5,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.01,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.01,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"62":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.115,"pc1":0.0,"name":"Beveren Ineos Phenolchemie","installed_capacity":0.23,"owner":"Electrabel","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"MERCA_380","substation":"MERCATOR","C02_emission":0.20520000000000002,"qmin":-0.115,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",62],"index":62,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.23,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.23,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"196":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BUGGENHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_196","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BUGGENHOUT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BUGG+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":14,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",196],"index":196,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BUGG+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"90":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.05,"pc1":0.0,"name":"Jemeppe-sur-Sambre ST","installed_capacity":0.1,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"SERAI_220","substation":"SERAING","C02_emission":0.20520000000000002,"qmin":-0.05,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",90],"index":90,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.1,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.1,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"234":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_234","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATO+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":45,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",234],"index":234,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATO+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"446":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GEERTRUIDENBERG_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"GEERTRUIDENBERG","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XZA_GT11_380","substation":"XZA_GT11_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":77,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",446],"index":446,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XZA_GT11","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"404":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LINT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LINT _380","substation":"LINT _380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",404],"index":404,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"205":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE SNCB_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_205","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROMSEE SNCB","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROMSS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":63,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",205],"index":205,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROMSS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"237":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN MAERLANT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_237","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN MAERLANT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MAERL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":25,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",237],"index":237,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MAERL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"201":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COO_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_201","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"COO","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"COO  _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":15,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",201],"index":201,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"COO  ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"311":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_311","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"AUBAN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":6,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",311],"index":311,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"390":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"DOEL","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"DOEL _380","substation":"DOEL _380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",390],"index":390,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"315":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BANK ZONDER NAAM_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_315","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"BANK ZONDER NAAM","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ZNAAM_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":66,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",315],"index":315,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZNAAM","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"448":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AVELIN_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"AVELIN","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XAV_AV11_380","substation":"XAV_AV11_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":79,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",448],"index":448,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XAV_AV11","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"298":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROUVROY_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_298","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROUVROY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROUVR_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":64,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",298],"index":298,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROUVR","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"461":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"EEKLN_165","substation":"EEKLN_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":92,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",461],"index":461,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"366":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_366","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",366],"index":366,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"164":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_164","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RIMIE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":33,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",164],"index":164,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"419":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"BRUME","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BRUME_220","substation":"BRUME_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",419],"index":419,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"380":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"BRUEGEL","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BRUEG_380","substation":"BRUEG_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":11,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",380],"index":380,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"86":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.75,"pc1":0.0,"name":"EDF Luminus Seraing GT1","installed_capacity":1.5,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"SERAI_220","substation":"SERAING","C02_emission":0.20520000000000002,"qmin":-0.75,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",86],"index":86,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.5,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":1.5,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"126":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BANK ZONDER NAAM_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_126","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BANK ZONDER NAAM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZNAAM_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":66,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",126],"index":126,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZNAAM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"152":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_152","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MERCA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",152],"index":152,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"71":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.225,"pc1":0.0,"name":"LANGERBRUGGE STORA ST 2","installed_capacity":0.45,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"Other","fuel_type":"WKK","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0,"qmin":-0.225,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",71],"index":71,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.45,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.45,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"37":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":1.26,"pc1":0.0,"name":"Seastar Offshore WP","installed_capacity":2.52,"owner":"Eneco Energy Trade","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-1.26,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",37],"index":37,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":2.52,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":2.52,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"226":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_226","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUF+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",226],"index":226,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"399":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 2_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"TIHANGE 2","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TIHA2_380","substation":"TIHA2_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":30,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",399],"index":399,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TIHA2","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"245":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_245","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",245],"index":245,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"469":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_156","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"JUPIL_156","substation":"JUPIL_156","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":100,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",469],"index":469,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"487":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"STEVIN_225","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"STEVN_225","substation":"STEVN_225","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":118,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",487],"index":487,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"266":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEKINGEN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_266","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MEKINGEN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MEKI+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":12,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",266],"index":266,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MEKI+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"268":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_268","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUFF_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":52,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",268],"index":268,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUFF","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"6":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"BRUME_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"CIERREUX TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"BRUME","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"BRUME_380","substation":"BRUME","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":7,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",6],"index":6,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"441":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MOULAINE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MOULAINE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XAU_M.21_220","substation":"XAU_M.21_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":72,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",441],"index":441,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XAU_M.21","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"125":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_125","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HOUFF_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":52,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",125],"index":125,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUFF","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"98":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":0.075,"pc1":0.0,"name":"Schaerbeek Siomab ST2","installed_capacity":0.15,"owner":"Electrabel","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"VERBR_380","substation":"VERBRANDE B.","C02_emission":0,"qmin":-0.075,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",98],"index":98,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.15,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":0.15,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"473":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MARCOURT_73","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MARCO_73","substation":"MARCO_73","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":104,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",473],"index":473,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MARCO","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"272":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_272","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"JUPIL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",272],"index":272,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"379":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"IZGEM_380","substation":"IZGEM_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",379],"index":379,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"174":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_174","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":7,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",174],"index":174,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"187":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_187","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUEGEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUEG_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":11,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",187],"index":187,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"471":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_156","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LIXHE_156","substation":"LIXHE_156","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":102,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",471],"index":471,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"493":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_74","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VILLE_74","substation":"VILLE_74","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":124,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",493],"index":493,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"7":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"CHAMPION (NAMUR)_380","mbase":100.0,"pc2":0.0,"qmax":0.005,"pc1":0.0,"name":"HU FLORIFFOUX","installed_capacity":0.01,"owner":"Luminus","substation_full_name":"CHAMPION (NAMUR)","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation":"CHAMPION","C02_emission":0,"qmin":-0.005,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",7],"index":7,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.01,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.01,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"361":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_361","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",361],"index":361,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"261":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_261","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",261],"index":261,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"194":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_194","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DOEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DOEL _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",194],"index":194,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"140":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_140","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":7,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",140],"index":140,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"486":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"STEVIN_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"STEVN_165","substation":"STEVN_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":117,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",486],"index":486,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"397":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"NEMO_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"NEMO","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"NEMO _380","substation":"NEMO _380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":28,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",397],"index":397,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"NEMO ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"337":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GRAMME_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_337","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"GRAMME","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"GRAMM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":2,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",337],"index":337,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GRAMM","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"107":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Wilmarsdonk Total GT1","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",107],"index":107,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"102":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.215,"pc1":0.0,"name":"Lillo Degussa GT1","installed_capacity":0.43,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.215,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",102],"index":102,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.43,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.43,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"69":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.165,"pc1":0.0,"name":"ArcelorMittal Belgium Gent Wind","installed_capacity":0.33,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0,"qmin":-0.165,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",69],"index":69,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.33,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.33,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"354":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ANDRE DUMONT_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_354","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ANDRE DUMONT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ANDUM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":4,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",354],"index":354,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ANDUM","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"282":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_282","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MERCA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",282],"index":282,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"97":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":0.075,"pc1":0.0,"name":"Schaerbeek Siomab ST1","installed_capacity":0.15,"owner":"Electrabel","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"VERBR_380","substation":"VERBRANDE B.","C02_emission":0,"qmin":-0.075,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",97],"index":97,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.15,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":0.15,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"4":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_380","mbase":100.0,"pc2":0.0,"qmax":0.025,"pc1":0.0,"name":"Aalst Syral ST","installed_capacity":0.05,"owner":"Electrabel","substation_full_name":"BRUEGEL","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"BRUEG_380","substation":"BREUGEL","C02_emission":0.20520000000000002,"qmin":-0.025,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":11,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",4],"index":4,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.05,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":0.05,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"221":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_221","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",221],"index":221,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"235":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_235","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":6,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",235],"index":235,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"212":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_212","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",212],"index":212,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"210":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_210","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",210],"index":210,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"369":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_369","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"AWIRS","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"AWIRS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",369],"index":369,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"13":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":5.03,"pc1":0.0,"name":"DOEL 3","installed_capacity":10.06,"owner":"Electrabel","substation_full_name":"DOEL","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"DOEL _380","substation":"DOEL","C02_emission":0,"qmin":-5.03,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",13],"index":13,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.06,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":10.06,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"136":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HORTA_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_136","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HORTA","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HORTA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":9,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",136],"index":136,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HORTA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"211":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GRAMME_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_211","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GRAMME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GRAMM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":2,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",211],"index":211,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GRAMM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"134":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_134","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",134],"index":134,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"133":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_133","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"JUPIL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",133],"index":133,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"148":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_148","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",148],"index":148,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"240":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_240","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"STEVN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",240],"index":240,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"329":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_329","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"STEVN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":61,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",329],"index":329,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"193":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_193","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RODE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",193],"index":193,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"373":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ANDRE DUMONT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ANDRE DUMONT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ANDUM_380","substation":"ANDUM_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":4,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",373],"index":373,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ANDUM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"118":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEKINGEN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_118","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MEKINGEN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MEKI+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":12,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",118],"index":118,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MEKI+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"283":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_283","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SENO+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":59,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",283],"index":283,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SENO+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"246":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ANDRE DUMONT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_246","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ANDRE DUMONT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ANDUM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":4,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",246],"index":246,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ANDUM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"466":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"IZGEM_165","substation":"IZGEM_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":97,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",466],"index":466,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"38":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.89,"pc1":0.0,"name":"Thorntonbank - C-Power - Area SW","installed_capacity":1.78,"owner":"Eneco Energy Trade","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.89,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",38],"index":38,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.78,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":1.78,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"375":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AUBAN_380","substation":"AUBAN_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":6,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",375],"index":375,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"188":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_188","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",188],"index":188,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"307":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_307","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MERCA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",307],"index":307,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"199":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZUTENDAAL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_199","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ZUTENDAAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZUTE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":5,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",199],"index":199,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZUTE+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"116":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SENONCHAMPS_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_116","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SENONCHAMPS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SENO+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":59,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",116],"index":116,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SENO+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"378":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HORTA_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"HORTA","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"HORTA_380","substation":"HORTA_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":9,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",378],"index":378,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"HORTA","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"425":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"SERAI_220","substation":"SERAI_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",425],"index":425,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"376":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"BRUME","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BRUME_380","substation":"BRUME_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":7,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",376],"index":376,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"66":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_380","mbase":100.0,"pc2":0.0,"qmax":0.125,"pc1":0.0,"name":"Froidchapelle Wind","installed_capacity":0.25,"owner":"Axpo Solutions","substation_full_name":"MONCEAU","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation":"MONCE","C02_emission":0,"qmin":-0.125,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",66],"index":66,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.25,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.25,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"411":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AUBAN_220","substation":"AUBAN_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",411],"index":411,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"241":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_241","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",241],"index":241,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"301":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_301","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",301],"index":301,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"468":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_72","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"JUPIL_72","substation":"JUPIL_72","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":99,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",468],"index":468,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"18":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.01,"pc1":0.0,"name":"DROGENBOS DM 52","installed_capacity":0.02,"owner":"Electrabel","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"LF","fuel_type":"D","substation_short_name_kV":"DROGE_380","substation":"DROGENBOS","C02_emission":0.36,"qmin":-0.01,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",18],"index":18,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.02,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.02,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"455":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUEGEL_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BRUEG_165","substation":"BRUEG_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":86,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",455],"index":455,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BRUEG","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"132":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GRAMME_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_132","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GRAMME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GRAMM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":2,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",132],"index":132,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GRAMM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"29":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":1.85,"pc1":0.0,"name":"Norther Offshore WP","installed_capacity":3.7,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-1.85,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",29],"index":29,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":3.7,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":3.7,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"477":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_158","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MERCA_158","substation":"MERCA_158","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":108,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",477],"index":477,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"78":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.29,"pc1":0.0,"name":"HAM31","installed_capacity":0.58,"owner":"Luminus","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"GT","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-0.29,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",78],"index":78,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.58,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.58,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"470":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LINT _165","substation":"LINT _165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":101,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",470],"index":470,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"388":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-AMAND_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ST-AMAND","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"STAM+_380","substation":"STAM+_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":19,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",388],"index":388,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"STAM+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"367":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MARCOURT_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_367","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"MARCOURT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"MARC+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":57,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",367],"index":367,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MARC+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"382":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COURCELLES_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"COURCELLES","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"COURC_380","substation":"COURC_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":13,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",382],"index":382,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"COURC","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"74":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":1.575,"pc1":0.0,"name":"Zelzate 2 Knippegroen","installed_capacity":3.15,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"Other","fuel_type":"CL","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0,"qmin":-1.575,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",74],"index":74,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":3.15,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":3.15,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"402":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"RIMIERE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RIMIE_380","substation":"RIMIE_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":33,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",402],"index":402,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"119":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_119","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"IZGEM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",119],"index":119,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"236":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_236","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ZANDV_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",236],"index":236,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"42":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.06,"pc1":0.0,"name":"ZEEBRUGGE WIND","installed_capacity":0.12,"owner":"Luminus","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.06,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",42],"index":42,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.12,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.12,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"33":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"Zeebrugge TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",33],"index":33,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"28":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.08,"pc1":0.0,"name":"IVBO","installed_capacity":0.16,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.08,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",28],"index":28,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.16,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.16,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"52":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"JUPILLE_220","mbase":100.0,"pc2":0.0,"qmax":0.095,"pc1":0.0,"name":"HU MONSIN","installed_capacity":0.19,"owner":"Luminus","substation_full_name":"JUPILLE","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"JUPIL_220","substation":"JUPILE","C02_emission":0,"qmin":-0.095,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":53,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",52],"index":52,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.19,"shutdown":0.0,"substation_short_name":"JUPIL","ramp_agc":0.0,"pmax":0.19,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"381":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEKINGEN_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MEKINGEN","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MEKI+_380","substation":"MEKI+_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":12,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",381],"index":381,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MEKI+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"439":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SANEM_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"SANEM","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XAU_SA21_220","substation":"XAU_SA21_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":70,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",439],"index":439,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XAU_SA21","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"347":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"NEMO_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_347","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"NEMO","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"NEMO _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":28,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",347],"index":347,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"NEMO ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"121":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LE VAL_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_121","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LE VAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LEVAL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":48,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",121],"index":121,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LEVAL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"451":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_245","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AUBAN_245","substation":"AUBAN_245","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":82,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",451],"index":451,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"497":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"UK00_380","mbase":100.0,"pc2":0.0,"qmax":0.045,"pc1":0.0,"name":"NEMO_Link","installed_capacity":10.5,"owner":"Luminus","substation_full_name":"UK00","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"UK00_380","substation":"UK00","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"UK00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":128,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",497],"index":497,"neighbouring":true,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pd":1.05,"pg":0.09,"shutdown":0.0,"substation_short_name":"UK00","ramp_agc":0.0,"pmax":10.5,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"290":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE BIS_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_290","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE BIS","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIBIS_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":41,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",290],"index":290,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIBIS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"115":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TERGNEE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_115","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TERGNEE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TERGN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":40,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",115],"index":115,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TERGN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"395":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GEZELLE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"GEZELLE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"GEZEL_380","substation":"GEZEL_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":26,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",395],"index":395,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"GEZEL","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"409":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TERGNEE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"TERGNEE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TERGN_380","substation":"TERGN_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":40,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",409],"index":409,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TERGN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"314":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_314","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"STEVN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":27,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",314],"index":314,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"351":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_351","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"HOUF+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",351],"index":351,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"163":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_163","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"OS2ST_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":60,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",163],"index":163,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"OS2ST","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"339":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AWIRS_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_339","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"AWIRS","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"AWIRS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":47,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",339],"index":339,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AWIRS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"481":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RIMIERE_245","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"RIMIE_245","substation":"RIMIE_245","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":112,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",481],"index":481,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"RIMIE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"281":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MARCOURT_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_281","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MARCOURT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MARC+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":57,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",281],"index":281,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MARC+","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"58":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.06,"pc1":0.0,"name":"Aspiravi N49 Assenede","installed_capacity":0.12,"owner":"Lampiris","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"MASSE_380","substation":"MASSENHOVEN","C02_emission":0,"qmin":-0.06,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",58],"index":58,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.12,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.12,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"25":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.855,"pc1":0.0,"name":"Belwind Phase 1","installed_capacity":1.71,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-0.855,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",25],"index":25,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.71,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":1.71,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"114":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_114","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LATOUR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LATOU_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":54,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",114],"index":114,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATOU","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"374":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZUTENDAAL_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ZUTENDAAL","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ZUTE+_380","substation":"ZUTE+_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":5,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",374],"index":374,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ZUTE+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"166":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_166","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LIXHE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LIXHE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",166],"index":166,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"31":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"Zedelgem TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",31],"index":31,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"274":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HORTA_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_274","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HORTA","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HORTA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":9,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",274],"index":274,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HORTA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"370":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ACHENE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ACHEN_380","substation":"ACHEN_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",370],"index":370,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ACHEN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"206":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"NEMO_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_206","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"NEMO","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"NEMO _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":28,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",206],"index":206,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"NEMO ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"279":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_279","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",279],"index":279,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"280":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_280","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",280],"index":280,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"313":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LA TROQUE_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_313","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LA TROQUE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LATRO_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":55,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",313],"index":313,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LATRO","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"364":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZUTENDAAL_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_364","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ZUTENDAAL","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ZUTE+_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":5,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",364],"index":364,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZUTE+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"484":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING (ARCELORMITTAL)_72","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"SERAI_72","substation":"SERAI_72","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":115,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",484],"index":484,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"44":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":1.095,"pc1":0.0,"name":"Northwester 2","installed_capacity":2.19,"owner":"RWE Supply & Trading","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-1.095,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",44],"index":44,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":2.19,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":2.19,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"169":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 2_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_169","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 2","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA2_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":30,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",169],"index":169,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA2","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"129":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_129","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"IZGEM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",129],"index":129,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"189":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 1_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_189","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 1","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA1_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":32,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",189],"index":189,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA1","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"150":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_150","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DOEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DOEL _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",150],"index":150,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"259":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_259","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"DOEL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"DOEL _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",259],"index":259,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"94":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 2_380","mbase":100.0,"pc2":0.0,"qmax":5.04,"pc1":0.0,"name":"TIHANGE 2","installed_capacity":10.08,"owner":"Electrabel","substation_full_name":"TIHANGE 2","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"TIHA2_380","substation":"TIHA2","C02_emission":0,"qmin":-5.04,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":30,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",94],"index":94,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.08,"shutdown":0.0,"substation_short_name":"TIHA2","ramp_agc":0.0,"pmax":10.08,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"352":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEERHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_352","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"MEERHOUT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"MEERH_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":38,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",352],"index":352,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MEERH","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"288":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_288","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"RODEN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":39,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",288],"index":288,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"RODEN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"412":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VILLE_220","substation":"VILLE_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",412],"index":412,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"429":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"OS2ST_220","substation":"OS2ST_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":60,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",429],"index":429,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"OS2ST","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"430":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"OFFSHORE ON STEVIN_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"OFFSHORE ON STEVIN","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"STEVN_220","substation":"STEVN_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":61,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",430],"index":430,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"STEVN","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"479":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MONCEAU_155","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MONCE_155","substation":"MONCE_155","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":110,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",479],"index":479,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MONCE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"99":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":0.075,"pc1":0.0,"name":"Schaerbeek Siomab ST3","installed_capacity":0.15,"owner":"Electrabel","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"VERBR_380","substation":"VERBRANDE B.","C02_emission":0,"qmin":-0.075,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",99],"index":99,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.15,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":0.15,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"207":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ANDRE DUMONT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_207","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ANDRE DUMONT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ANDUM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":4,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",207],"index":207,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ANDUM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"47":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"IZEGEM_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"Noordschote TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"IZEGEM","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"IZGEM_380","substation":"IZEGEM","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":10,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",47],"index":47,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"IZGEM","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"330":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MARCOURT_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_330","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"MARCOURT","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"MARC+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":57,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",330],"index":330,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MARC+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"73":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":1.75,"pc1":0.0,"name":"SAINT-GHISLAIN STEG","installed_capacity":3.5,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"CCGT","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-1.75,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",73],"index":73,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":3.5,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":3.5,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"82":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ROMSEE_220","mbase":100.0,"pc2":0.0,"qmax":0.32,"pc1":0.0,"name":"ANGLEUR TG 41","installed_capacity":0.64,"owner":"Luminus","substation_full_name":"ROMSEE","vg":1.0,"gen_type":"NG","fuel_type":"GT","substation":"ROMSE","C02_emission":0.20520000000000002,"qmin":-0.32,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",82],"index":82,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.64,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.64,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"285":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_285","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",285],"index":285,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"310":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"GOUY_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_310","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"GOUY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"GOUY _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":20,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",310],"index":310,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"GOUY ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"433":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROUVROY_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ROUVROY","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ROUVR_220","substation":"ROUVR_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":64,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",433],"index":433,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ROUVR","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"406":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"VANYK_380","substation":"VANYK_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",406],"index":406,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"79":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.29,"pc1":0.0,"name":"HAM32","installed_capacity":0.58,"owner":"Luminus","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"NG","fuel_type":"GT","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0.20520000000000002,"qmin":-0.29,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",79],"index":79,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.58,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.58,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"437":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"CHOOZ_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"CHOOZ","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"XMO_CH21_220","substation":"XMO_CH21_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":68,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",437],"index":437,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"XMO_CH21","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"216":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_216","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",216],"index":216,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"377":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AVELGEM_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"AVELGEM","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"AVLGM_380","substation":"AVLGM_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":8,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",377],"index":377,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"AVLGM","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"84":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ROMSEE_220","mbase":100.0,"pc2":0.0,"qmax":0.125,"pc1":0.0,"name":"ANGLEUR TG31","installed_capacity":0.25,"owner":"Luminus","substation_full_name":"ROMSEE","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation":"ROMSE","C02_emission":0.20520000000000002,"qmin":-0.125,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",84],"index":84,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.25,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.25,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"325":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COO_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_325","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"COO","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"COO  _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":15,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",325],"index":325,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"COO  ","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"104":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.05,"pc1":0.0,"name":"Lillo Degussa ST","installed_capacity":0.1,"owner":"Electrabel","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"ZANDV_380","substation":"ZANDVLIET","C02_emission":0.20520000000000002,"qmin":-0.05,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",104],"index":104,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.1,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.1,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"124":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_124","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MERCA_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",124],"index":124,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"238":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_238","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ACHENE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ACHEN_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",238],"index":238,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ACHEN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"209":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"COURCELLES_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_209","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"COURCELLES","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"COURC_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":13,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",209],"index":209,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"COURC","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"185":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_185","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",185],"index":185,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"267":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LINT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_267","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"LINT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"LINT _380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":35,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",267],"index":267,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LINT ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"70":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":0.055,"pc1":0.0,"name":"LANGERBRUGGE STORA ST 1","installed_capacity":0.11,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"Other","fuel_type":"WKK","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0,"qmin":-0.055,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",70],"index":70,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.11,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":0.11,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"410":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE BIS_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"TIHANGE BIS","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TIBIS_380","substation":"TIBIS_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":41,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",410],"index":410,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TIBIS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"427":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MAASBRACHT_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MAASBRACHT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MARCO_220","substation":"MARCO_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":58,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",427],"index":427,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MARCO","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"349":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_349","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"HOUF+_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",349],"index":349,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"391":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ZANDV_380","substation":"ZANDV_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",391],"index":391,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"191":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ESCH / BELVAL_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_191","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ESCH / BELVAL","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ESCH _220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":69,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",191],"index":191,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ESCH ","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"8":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"CHAMPION (NAMUR)_380","mbase":100.0,"pc2":0.0,"qmax":0.025,"pc1":0.0,"name":"HU GRAND-MALADES","installed_capacity":0.05,"owner":"Luminus","substation_full_name":"CHAMPION (NAMUR)","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation":"CHAMPION","C02_emission":0,"qmin":-0.025,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":1,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",8],"index":8,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.05,"shutdown":0.0,"ramp_agc":0.0,"pmax":0.05,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"304":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ACHENE SNCB_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_304","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ACHENE SNCB","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ACHES_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":3,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",304],"index":304,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ACHES","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"338":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LE VAL_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_338","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LE VAL","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LEVAL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":48,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",338],"index":338,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LEVAL","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"198":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_198","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",198],"index":198,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"64":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MERCATOR_380","mbase":100.0,"pc2":0.0,"qmax":0.12,"pc1":0.0,"name":"Beveren 3 Indaver","installed_capacity":0.24,"owner":"Luminus","substation_full_name":"MERCATOR","vg":1.0,"gen_type":"Other","fuel_type":"IS","substation_short_name_kV":"MERCA_380","substation":"MERCATOR","C02_emission":0,"qmin":-0.12,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":16,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",64],"index":64,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.24,"shutdown":0.0,"substation_short_name":"MERCA","ramp_agc":0.0,"pmax":0.24,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"222":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"AUBANGE_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_222","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"AUBANGE","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"AUBAN_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":42,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",222],"index":222,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"AUBAN","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"343":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_343","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",343],"index":343,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"91":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.85,"pc1":0.0,"name":"SERAING TV","installed_capacity":1.7,"owner":"Luminus","substation_full_name":"SERAING","vg":1.0,"gen_type":"NG","fuel_type":"missing","substation_short_name_kV":"SERAI_220","substation":"SERAING","C02_emission":0.20520000000000002,"qmin":-0.85,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",91],"index":91,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":1.7,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":1.7,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"60":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEERHOUT_380","mbase":100.0,"pc2":0.0,"qmax":0.16,"pc1":0.0,"name":"Infrabel Avernas Greensky Wind","installed_capacity":0.32,"owner":"Electrabel","substation_full_name":"MEERHOUT","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"MEERH_380","substation":"MEERHOUT","C02_emission":0,"qmin":-0.16,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":38,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",60],"index":60,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.32,"shutdown":0.0,"substation_short_name":"MEERH","ramp_agc":0.0,"pmax":0.32,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"158":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_158","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":7,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",158],"index":158,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"156":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_156","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MASSE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",156],"index":156,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"229":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROUVROY_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_229","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROUVROY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROUVR_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":64,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",229],"index":229,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROUVR","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"348":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VILLEROUX_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_348","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"VILLEROUX","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"VILLE_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":43,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",348],"index":348,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VILLE","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"498":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"DE00_380","mbase":100.0,"pc2":0.0,"qmax":0.045,"pc1":0.0,"name":"Alegro_Link","installed_capacity":10.5,"owner":"Luminus","substation_full_name":"DE00","vg":1.0,"gen_type":"WA","fuel_type":"missing","substation_short_name_kV":"DE00_380","substation":"DE00","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"DE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":129,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",498],"index":498,"neighbouring":true,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pd":1.05,"pg":0.09,"shutdown":0.0,"substation_short_name":"DE00","ramp_agc":0.0,"pmax":10.5,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":3,"type":"Reservoir"},"144":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_144","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",144],"index":144,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"420":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HOUFFALIZE_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"HOUFFALIZE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"HOUF+_220","substation":"HOUF+_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":51,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",420],"index":420,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"HOUF+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"220":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN EYCK_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_220","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN EYCK","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"VANYK_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":37,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",220],"index":220,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VANYK","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"22":{"start_up_cost":150,"qc1max":0.0,"substation_full_name_kV":"DROGENBOS_380","mbase":100.0,"pc2":0.0,"qmax":0.09,"pc1":0.0,"name":"IXELLES TJ","installed_capacity":0.18,"owner":"Electrabel","substation_full_name":"DROGENBOS","vg":1.0,"gen_type":"LF","fuel_type":"TJ","substation_short_name_kV":"DROGE_380","substation":"DROGENBOS","C02_emission":0.36,"qmin":-0.09,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":23,"NOx_emission":0.8049,"ramp_10":0.0,"source_id":["gen",22],"index":22,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.18,"shutdown":0.0,"substation_short_name":"DROGE","ramp_agc":0.0,"pmax":0.18,"cost":[150,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":1.1573,"inertia_constant":4,"type":"Oil shale old"},"11":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":2.225,"pc1":0.0,"name":"DOEL 1","installed_capacity":4.45,"owner":"Electrabel","substation_full_name":"DOEL","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"DOEL _380","substation":"DOEL","C02_emission":0,"qmin":-2.225,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",11],"index":11,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":4.45,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":4.45,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"271":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MASSENHOVEN_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_271","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"MASSENHOVEN","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MASSE_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":36,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",271],"index":271,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MASSE","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"383":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BUGGENHOUT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"BUGGENHOUT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"BUGG+_380","substation":"BUGG+_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":14,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",383],"index":383,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"BUGG+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"434":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ST-MARD SNCB_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"ST-MARD SNCB","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"SMARS_220","substation":"SMARS_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":65,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",434],"index":434,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"SMARS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"324":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VERBRANDE BRUG_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_324","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"VERBRANDE BRUG","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"VERBR_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":17,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",324],"index":324,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"VERBR","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"483":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROMSEE_72","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"ROMSE_72","substation":"ROMSE_72","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":114,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",483],"index":483,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"ROMSE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"277":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ROUVROY_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_277","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ROUVROY","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ROUVR_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":64,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",277],"index":277,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ROUVR","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"398":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LIXHE","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LIXHE_380","substation":"LIXHE_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":29,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",398],"index":398,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"16":{"start_up_cost":90,"qc1max":0.0,"substation_full_name_kV":"DOEL_380","mbase":100.0,"pc2":0.0,"qmax":0.075,"pc1":0.0,"name":"Zwijndrecht Lanxess ST","installed_capacity":0.15,"owner":"Electrabel","substation_full_name":"DOEL","vg":1.0,"gen_type":"NG","fuel_type":"WKK","substation_short_name_kV":"DOEL _380","substation":"DOEL","C02_emission":0.20520000000000002,"qmin":-0.075,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":21,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",16],"index":16,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.15,"shutdown":0.0,"substation_short_name":"DOEL ","ramp_agc":0.0,"pmax":0.15,"cost":[89,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":5,"type":"Gas CCGT new"},"490":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE BIS_165","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"TIBIS_165","substation":"TIBIS_165","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":121,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",490],"index":490,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"TIBIS","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"331":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ZANDVLIET_380","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_331","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"ZANDVLIET","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"ZANDV_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":22,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",331],"index":331,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ZANDV","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"40":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":1.535,"pc1":0.0,"name":"Rentel Offshore WP","installed_capacity":3.07,"owner":"Lampiris","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-1.535,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",40],"index":40,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":3.07,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":3.07,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"72":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"RODENHUIZE_380","mbase":100.0,"pc2":0.0,"qmax":1.34,"pc1":0.0,"name":"RODENHUIZE 4","installed_capacity":2.68,"owner":"Electrabel","substation_full_name":"RODENHUIZE","vg":1.0,"gen_type":"Other","fuel_type":"CL","substation_short_name_kV":"RODE+_380","substation":"RODENHEUZE","C02_emission":0,"qmin":-1.34,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":34,"NOx_emission":0.2334,"ramp_10":0.0,"source_id":["gen",72],"index":72,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":2.68,"shutdown":0.0,"substation_short_name":"RODE+","ramp_agc":0.0,"pmax":2.68,"cost":[60,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0.0046,"inertia_constant":0,"type":"Other RES"},"128":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"ANDRE DUMONT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_128","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"ANDRE DUMONT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"ANDUM_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":4,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",128],"index":128,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"ANDUM","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"472":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LIXHE_246","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":[],"vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LIXHE_246","substation":"LIXHE_246","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":103,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",472],"index":472,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LIXHE","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"145":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"VAN MAERLANT_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_145","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"VAN MAERLANT","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"MAERL_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":25,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",145],"index":145,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"MAERL","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"36":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"EEKLO NOORD_380","mbase":100.0,"pc2":0.0,"qmax":1.185,"pc1":0.0,"name":"Mermaid Offshore WP","installed_capacity":2.37,"owner":"Eneco Energy Trade","substation_full_name":"EEKLO NOORD","vg":1.0,"gen_type":"WOFF","fuel_type":"missing","substation_short_name_kV":"EEKLN_380","substation":"EEKLO NORD","C02_emission":0,"qmin":-1.185,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":24,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",36],"index":36,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":2.37,"shutdown":0.0,"substation_short_name":"EEKLN","ramp_agc":0.0,"pmax":2.37,"cost":[59,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Offshore Wind"},"95":{"start_up_cost":1000,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 2_380","mbase":100.0,"pc2":0.0,"qmax":5.19,"pc1":0.0,"name":"TIHANGE 3","installed_capacity":10.38,"owner":"Electrabel","substation_full_name":"TIHANGE 2","vg":1.0,"gen_type":"NU","fuel_type":"NU","substation_short_name_kV":"TIHA2_380","substation":"TIHA3","C02_emission":0,"qmin":-5.19,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":30,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",95],"index":95,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.38,"shutdown":0.0,"substation_short_name":"TIHA2","ramp_agc":0.0,"pmax":10.38,"cost":[110,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":6,"type":"Nuclear"},"138":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"BRUME_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_138","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"BRUME","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"BRUME_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":50,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",138],"index":138,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"BRUME","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"336":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LE VAL_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_336","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"LE VAL","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"LEVAL_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":48,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",336],"index":336,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"LEVAL","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"414":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"LATOUR_220","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"LATOUR","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"LATO+_220","substation":"LATO+_220","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":45,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",414],"index":414,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"LATO+","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"},"294":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"TIHANGE 3_380","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_294","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"TIHANGE 3","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"TIHA3_380","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":31,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",294],"index":294,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"TIHA3","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"353":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"SERAING_220","mbase":100.0,"pc2":0.0,"qmax":0.24916666666666668,"pc1":0.0,"name":"Wind_onshore_353","installed_capacity":0.49833333333333335,"owner":"Wind_onshore_distributed","substation_full_name":"SERAING","vg":1.0,"gen_type":"WON","fuel_type":"Wind_onshore","substation_short_name_kV":"SERAI_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.24916666666666668,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":56,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",353],"index":353,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"SERAI","ramp_agc":0.0,"pmax":0.49833333333333335,"cost":[25,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Onshore Wind"},"232":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"HEINSCH_220","mbase":100.0,"pc2":0.0,"qmax":0.161875,"pc1":0.0,"name":"solar_PV_232","installed_capacity":0.32375,"owner":"solar_PV_distributed","substation_full_name":"HEINSCH","vg":1.0,"gen_type":"PV","fuel_type":"Solar_PV","substation_short_name_kV":"HEINS_220","substation":"DISTRIBUTED_RES_ASSIGNED_SUBSTATION","C02_emission":0,"qmin":-0.161875,"qc1min":0.0,"ncost":2,"pmin":0.0,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":44,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",232],"index":232,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":10.0,"shutdown":0.0,"substation_short_name":"HEINS","ramp_agc":0.0,"pmax":0.32375,"cost":[18,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"Solar PV"},"407":{"start_up_cost":0,"qc1max":0.0,"substation_full_name_kV":"MEERHOUT_380","mbase":100.0,"pc2":0.0,"qmax":99.99,"pc1":0.0,"name":"HU AMPSIN-NEUVILLE","installed_capacity":99.99,"owner":"Luminus","substation_full_name":"MEERHOUT","vg":1.0,"gen_type":"VOLL","fuel_type":"VOLL","substation_short_name_kV":"MEERH_380","substation":"MEERH_380","C02_emission":0,"qmin":-0.045,"qc1min":0.0,"pmin":0.0,"ncost":2,"zone":"BE00","model":2,"startup":0.0,"qc2max":0.0,"qg":0.0,"gen_bus":38,"NOx_emission":0,"ramp_10":0.0,"source_id":["gen",407],"index":407,"ramp_q":0.0,"ramp_30":0.0,"apf":0.0,"pg":0.09,"shutdown":0.0,"substation_short_name":"MEERH","ramp_agc":0.0,"pmax":99.99,"cost":[10000,0.0],"gen_status":1,"qc2min":0.0,"SOx_emission":0,"inertia_constant":0,"type":"VOLL"}},"branch":{"1":{"br_r":0.0007894736842105263,"f_bus_name_kV":"ACHEN_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":220,"length":36.9,"f_bus_name":"ACHEN","rate_b":13.157004344454704,"t_bus_full_name_kV":"GRAMME_380","f_bus_full_name":"ACHENE","br_x":0.008379501385041552,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"GRAMME","g_fr":0.0,"source_id":["branch",1],"b_fr":0.0,"f_bus":1,"br_status":1,"f_bus_full_name_kV":"ACHENE_380","wC":9.797091412742382,"t_bus":2,"b_to":0.0,"index":1,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"GRAMM","tap":1.0,"t_bus_name_kV":"GRAMM_380"},"54":{"br_r":0.00045013850415512465,"f_bus_name_kV":"LINT _380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":21.1,"f_bus_name":"LINT ","rate_b":14.38779964831315,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"LINT","br_x":0.004792243767313019,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",54],"b_fr":0.0,"f_bus":35,"br_status":1,"f_bus_full_name_kV":"LINT_380","wC":5.110803324099723,"t_bus":16,"b_to":0.0,"index":54,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"101":{"br_r":9.695290858725763e-5,"f_bus_name_kV":"VANYK_380","zone":"NL","rate_a":13.157004344454704,"shift":0.0,"rate_b":13.157004344454704,"length":5.5,"f_bus_name":"VANYK","t_bus_full_name_kV":"MAASBRACHT_380","f_bus_full_name":"VAN EYCK","br_x":0.0010941828254847645,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MAASBRACHT","g_fr":0.0,"source_id":["branch",101],"b_fr":0.0,"f_bus":37,"br_status":1,"f_bus_full_name_kV":"VAN EYCK_380","wC":0.01590027700831025,"t_bus":75,"b_to":0.0,"index":101,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XVY_MB11","tap":1.0,"t_bus_name_kV":"XVY_MB11_380"},"41":{"br_r":9.002770083102494e-5,"f_bus_name_kV":"GEZEL_380","rate_a":30.565847011329492,"shift":0.0,"base_kV":380,"length":8,"f_bus_name":"GEZEL","rate_b":30.565847011329492,"t_bus_full_name_kV":"OFFSHORE ON STEVIN_380","f_bus_full_name":"GEZELLE","br_x":0.0013157894736842105,"rate_c":30.565847011329492,"g_to":0.0,"t_bus_full_name":"OFFSHORE ON STEVIN","g_fr":0.0,"source_id":["branch",41],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":1.275623268698061,"t_bus":27,"b_to":0.0,"index":41,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_380"},"65":{"br_r":0.0004986149584487534,"f_bus_name_kV":"VANYK_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":31.1,"f_bus_name":"VANYK","rate_b":13.157004344454704,"t_bus_full_name_kV":"ZUTENDAAL_380","f_bus_full_name":"VAN EYCK","br_x":0.006613573407202217,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"ZUTENDAAL","g_fr":0.0,"source_id":["branch",65],"b_fr":0.0,"f_bus":37,"br_status":1,"f_bus_full_name_kV":"VAN EYCK_380","wC":7.918975069252077,"t_bus":5,"b_to":0.0,"index":65,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ZUTE+","tap":1.0,"t_bus_name_kV":"ZUTE+_380"},"168":{"br_r":0.013850415512465375,"f_bus_name_kV":"VILLE_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":70,"length":0.01,"f_bus_name":"VILLE","rate_b":173.20508075688772,"t_bus_full_name_kV":"VILLEROUX_70","f_bus_full_name":"VILLEROUX","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",168],"b_fr":0.0,"f_bus":43,"br_status":1,"f_bus_full_name_kV":"VILLEROUX_220","wC":6.9252077562326875e-6,"t_bus":125,"b_to":0.0,"index":168,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"VILLE","tap":1.0,"t_bus_name_kV":"VILLE_70"},"159":{"br_r":0.013850415512465375,"f_bus_name_kV":"STEVN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":225,"length":0.01,"f_bus_name":"STEVN","rate_b":173.20508075688772,"t_bus_full_name_kV":"STEVIN_225","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",159],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":6.9252077562326875e-6,"t_bus":118,"b_to":0.0,"index":159,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_225"},"88":{"br_r":0.0,"f_bus_name_kV":"ROMSE_220","rate_a":4.48497236111885,"shift":0.0,"base_kV":220,"length":1,"f_bus_name":"ROMSE","rate_b":4.48497236111885,"t_bus_full_name_kV":"ROMSEE SNCB_220","f_bus_full_name":"ROMSEE SNCB","br_x":3.462603878116344e-5,"rate_c":4.48497236111885,"g_to":0.0,"t_bus_full_name":"ROMSEE SNCB","g_fr":0.0,"source_id":["branch",88],"b_fr":0.0,"f_bus":62,"br_status":1,"f_bus_full_name_kV":"ROMSEE SNCB_220","wC":0.0,"t_bus":63,"b_to":0.0,"index":88,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ROMSS","tap":1.0,"t_bus_name_kV":"ROMSS_220"},"26":{"br_r":4.155124653739612e-5,"f_bus_name_kV":"COURC_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":1.8,"f_bus_name":"COURC","rate_b":14.38779964831315,"t_bus_full_name_kV":"GOUY_380","f_bus_full_name":"COURCELLES","br_x":0.0004085872576177285,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"GOUY","g_fr":0.0,"source_id":["branch",26],"b_fr":0.0,"f_bus":13,"br_status":1,"f_bus_full_name_kV":"COURCELLES_380","wC":0.48476454293628807,"t_bus":20,"b_to":0.0,"index":26,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"GOUY ","tap":1.0,"t_bus_name_kV":"GOUY _380"},"77":{"br_r":0.0001038781163434903,"f_bus_name_kV":"LATRO_220","rate_a":4.001037365484106,"shift":0.0,"base_kV":220,"length":2.5,"f_bus_name":"LATRO","rate_b":4.001037365484106,"t_bus_full_name_kV":"SERAING_220","f_bus_full_name":"LA TROQUE","br_x":0.0006994459833795013,"rate_c":4.001037365484106,"g_to":0.0,"t_bus_full_name":"SERAING","g_fr":0.0,"source_id":["branch",77],"b_fr":0.0,"f_bus":55,"br_status":1,"f_bus_full_name_kV":"LA TROQUE_220","wC":0.4868421052631579,"t_bus":56,"b_to":0.0,"index":77,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_220"},"24":{"br_r":0.0007132963988919667,"f_bus_name_kV":"COURC_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":33.4,"f_bus_name":"COURC","rate_b":13.157004344454704,"t_bus_full_name_kV":"MEKINGEN_380","f_bus_full_name":"COURCELLES","br_x":0.0075831024930747915,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MEKINGEN","g_fr":0.0,"source_id":["branch",24],"b_fr":0.0,"f_bus":13,"br_status":1,"f_bus_full_name_kV":"COURCELLES_380","wC":8.878116343490303,"t_bus":12,"b_to":0.0,"index":24,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MEKI+","tap":1.0,"t_bus_name_kV":"MEKI+_380"},"23":{"br_r":0.0002700831024930748,"f_bus_name_kV":"COURC_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":12.6,"f_bus_name":"COURC","rate_b":13.157004344454704,"t_bus_full_name_kV":"ST-AMAND_380","f_bus_full_name":"COURCELLES","br_x":0.0028601108033241,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"ST-AMAND","g_fr":0.0,"source_id":["branch",23],"b_fr":0.0,"f_bus":13,"br_status":1,"f_bus_full_name_kV":"COURCELLES_380","wC":3.3684210526315788,"t_bus":19,"b_to":0.0,"index":23,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"STAM+","tap":1.0,"t_bus_name_kV":"STAM+_380"},"160":{"br_r":0.013850415512465375,"f_bus_name_kV":"TERGN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"TERGN","rate_b":173.20508075688772,"t_bus_full_name_kV":"TERGNEE_165","f_bus_full_name":"TERGNEE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",160],"b_fr":0.0,"f_bus":40,"br_status":1,"f_bus_full_name_kV":"TERGNEE_380","wC":6.9252077562326875e-6,"t_bus":119,"b_to":0.0,"index":160,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"TERGN","tap":1.0,"t_bus_name_kV":"TERGN_165"},"149":{"br_r":0.013850415512465375,"f_bus_name_kV":"RIMIE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":245,"length":0.01,"f_bus_name":"RIMIE","rate_b":173.20508075688772,"t_bus_full_name_kV":"RIMIERE_245","f_bus_full_name":"RIMIERE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",149],"b_fr":0.0,"f_bus":33,"br_status":1,"f_bus_full_name_kV":"RIMIERE_380","wC":6.9252077562326875e-6,"t_bus":112,"b_to":0.0,"index":149,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_245"},"59":{"br_r":0.000754847645429363,"f_bus_name_kV":"MASSE_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":35,"f_bus_name":"MASSE","rate_b":14.38779964831315,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"MASSENHOVEN","br_x":0.00799168975069252,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",59],"b_fr":0.0,"f_bus":36,"br_status":1,"f_bus_full_name_kV":"MASSENHOVEN_380","wC":8.53185595567867,"t_bus":16,"b_to":0.0,"index":59,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"43":{"br_r":0.00021052631578947367,"f_bus_name_kV":"GRAMM_380","rate_a":13.499257584030316,"shift":0.0,"base_kV":380,"length":53.4,"f_bus_name":"GRAMM","rate_b":13.499257584030316,"t_bus_full_name_kV":"LIXHE_380","f_bus_full_name":"GRAMME","br_x":0.0013871191135734072,"rate_c":13.499257584030316,"g_to":0.0,"t_bus_full_name":"LIXHE","g_fr":0.0,"source_id":["branch",43],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":11.833795013850414,"t_bus":29,"b_to":0.0,"index":43,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"LIXHE","tap":1.0,"t_bus_name_kV":"LIXHE_380"},"122":{"br_r":0.013850415512465375,"f_bus_name_kV":"DROGE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"DROGE","rate_b":173.20508075688772,"t_bus_full_name_kV":"DROGENBOS_165","f_bus_full_name":"DROGENBOS","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",122],"b_fr":0.0,"f_bus":23,"br_status":1,"f_bus_full_name_kV":"DROGENBOS_380","wC":6.9252077562326875e-6,"t_bus":91,"b_to":0.0,"index":122,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"DROGE","tap":1.0,"t_bus_name_kV":"DROGE_165"},"175":{"br_r":0.0007894736842105263,"f_bus_name_kV":"ACHENE_380","rate_a":138.56406460551017,"shift":0.0,"rate_b":13.157004344454704,"length":36.9,"f_bus_name":"ACHENE","base_kV":220,"t_bus_full_name_kV":"CHOOZ_220","f_bus_full_name":"ACHENE","br_x":0.008379501385041552,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"CHOOZ","g_fr":0.0,"source_id":["branch",175],"b_fr":0.0,"f_bus":1,"br_status":1,"f_bus_full_name_kV":"ACHENE_380","wC":9.797091412742382,"t_bus":68,"b_to":0.0,"index":175,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"CHOOZ","tap":1.0,"t_bus_name_kV":"CHOOZ_220"},"39":{"br_r":7.617728531855956e-5,"f_bus_name_kV":"GEZEL_380","rate_a":10.761231667425434,"shift":0.0,"base_kV":380,"length":10.1,"f_bus_name":"GEZEL","rate_b":10.761231667425434,"t_bus_full_name_kV":"VAN MAERLANT_380","f_bus_full_name":"GEZELLE","br_x":0.0015304709141274239,"rate_c":10.761231667425434,"g_to":0.0,"t_bus_full_name":"VAN MAERLANT","g_fr":0.0,"source_id":["branch",39],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":50.26385041551246,"t_bus":25,"b_to":0.0,"index":39,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MAERL","tap":1.0,"t_bus_name_kV":"MAERL_380"},"143":{"br_r":0.013850415512465375,"f_bus_name_kV":"MERCA_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":158,"length":0.01,"f_bus_name":"MERCA","rate_b":173.20508075688772,"t_bus_full_name_kV":"MERCATOR_158","f_bus_full_name":"MERCATOR","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",143],"b_fr":0.0,"f_bus":16,"br_status":1,"f_bus_full_name_kV":"MERCATOR_380","wC":6.9252077562326875e-6,"t_bus":108,"b_to":0.0,"index":143,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_158"},"112":{"br_r":0.013850415512465375,"f_bus_name_kV":"AWIRS_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":145,"length":0.01,"f_bus_name":"AWIRS","rate_b":173.20508075688772,"t_bus_full_name_kV":"AWIRS_145","f_bus_full_name":"AWIRS","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",112],"b_fr":0.0,"f_bus":47,"br_status":1,"f_bus_full_name_kV":"AWIRS_220","wC":6.9252077562326875e-6,"t_bus":84,"b_to":0.0,"index":112,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AWIRS","tap":1.0,"t_bus_name_kV":"AWIRS_145"},"34":{"br_r":0.0002770083102493075,"f_bus_name_kV":"EEKLN_380","rate_a":30.012976393553505,"shift":0.0,"base_kV":380,"length":13,"f_bus_name":"EEKLN","rate_b":30.012976393553505,"t_bus_full_name_kV":"HORTA_380","f_bus_full_name":"EEKLO NOORD","br_x":0.0029501385041551245,"rate_c":30.012976393553505,"g_to":0.0,"t_bus_full_name":"HORTA","g_fr":0.0,"source_id":["branch",34],"b_fr":0.0,"f_bus":24,"br_status":1,"f_bus_full_name_kV":"EEKLO NOORD_380","wC":3.481301939058172,"t_bus":9,"b_to":0.0,"index":34,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"HORTA","tap":1.0,"t_bus_name_kV":"HORTA_380"},"137":{"br_r":0.013850415512465375,"f_bus_name_kV":"LIXHE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":246,"length":0.01,"f_bus_name":"LIXHE","rate_b":173.20508075688772,"t_bus_full_name_kV":"LIXHE_246","f_bus_full_name":"LIXHE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",137],"b_fr":0.0,"f_bus":29,"br_status":1,"f_bus_full_name_kV":"LIXHE_380","wC":6.9252077562326875e-6,"t_bus":103,"b_to":0.0,"index":137,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"LIXHE","tap":1.0,"t_bus_name_kV":"LIXHE_246"},"55":{"br_r":0.0003185595567867036,"f_bus_name_kV":"LINT _380","rate_a":14.400963234450671,"shift":0.0,"base_kV":380,"length":14.1,"f_bus_name":"LINT ","rate_b":14.400963234450671,"t_bus_full_name_kV":"MASSENHOVEN_380","f_bus_full_name":"LINT","br_x":0.003157894736842105,"rate_c":14.400963234450671,"g_to":0.0,"t_bus_full_name":"MASSENHOVEN","g_fr":0.0,"source_id":["branch",55],"b_fr":0.0,"f_bus":35,"br_status":1,"f_bus_full_name_kV":"LINT_380","wC":3.474376731301939,"t_bus":36,"b_to":0.0,"index":55,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MASSE","tap":1.0,"t_bus_name_kV":"MASSE_380"},"17":{"br_r":0.0004085872576177285,"f_bus_name_kV":"BUGG+_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":15.5,"f_bus_name":"BUGG+","rate_b":13.157004344454704,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"BUGGENHOUT","br_x":0.0034626038781163434,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",17],"b_fr":0.0,"f_bus":14,"br_status":1,"f_bus_full_name_kV":"BUGGENHOUT_380","wC":4.058171745152355,"t_bus":16,"b_to":0.0,"index":17,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"9":{"br_r":0.0003116343490304709,"f_bus_name_kV":"BRUEG_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":14,"f_bus_name":"BRUEG","rate_b":13.157004344454704,"t_bus_full_name_kV":"MEKINGEN_380","f_bus_full_name":"BRUEGEL","br_x":0.003206371191135734,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MEKINGEN","g_fr":0.0,"source_id":["branch",9],"b_fr":0.0,"f_bus":11,"br_status":1,"f_bus_full_name_kV":"BRUEGEL_380","wC":3.75207756232687,"t_bus":12,"b_to":0.0,"index":9,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MEKI+","tap":1.0,"t_bus_name_kV":"MEKI+_380"},"172":{"br_r":0.013850415512465375,"f_bus_name_kV":"ZANDV_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"ZANDV","rate_b":173.20508075688772,"t_bus_full_name_kV":"ZANDVLIET_165","f_bus_full_name":"ZANDVLIET","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",172],"b_fr":0.0,"f_bus":22,"br_status":1,"f_bus_full_name_kV":"ZANDVLIET_380","wC":6.9252077562326875e-6,"t_bus":127,"b_to":0.0,"index":172,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"ZANDV","tap":1.0,"t_bus_name_kV":"ZANDV_165"},"12":{"br_r":0.00034626038781163435,"f_bus_name_kV":"BRUEG_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":15.9,"f_bus_name":"BRUEG","rate_b":14.38779964831315,"t_bus_full_name_kV":"BUGGENHOUT_380","f_bus_full_name":"BRUEGEL","br_x":0.0036357340720221606,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"BUGGENHOUT","g_fr":0.0,"source_id":["branch",12],"b_fr":0.0,"f_bus":11,"br_status":1,"f_bus_full_name_kV":"BRUEGEL_380","wC":4.2797783933518,"t_bus":14,"b_to":0.0,"index":12,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"BUGG+","tap":1.0,"t_bus_name_kV":"BUGG+_380"},"20":{"br_r":0.00046398891966759005,"f_bus_name_kV":"BUGG+_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":21.7,"f_bus_name":"BUGG+","rate_b":14.38779964831315,"t_bus_full_name_kV":"VERBRANDE BRUG_380","f_bus_full_name":"BUGGENHOUT","br_x":0.004930747922437673,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"VERBRANDE BRUG","g_fr":0.0,"source_id":["branch",20],"b_fr":0.0,"f_bus":14,"br_status":1,"f_bus_full_name_kV":"BUGGENHOUT_380","wC":5.7797783933518,"t_bus":17,"b_to":0.0,"index":20,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"VERBR","tap":1.0,"t_bus_name_kV":"VERBR_380"},"14":{"br_r":0.0009487534626038782,"f_bus_name_kV":"BRUME_380","rate_a":15.282923505664746,"shift":0.0,"base_kV":380,"length":44.3,"f_bus_name":"BRUME","rate_b":15.282923505664746,"t_bus_full_name_kV":"GRAMME_380","f_bus_full_name":"BRUME","br_x":0.010062326869806093,"rate_c":15.282923505664746,"g_to":0.0,"t_bus_full_name":"GRAMME","g_fr":0.0,"source_id":["branch",14],"b_fr":0.0,"f_bus":7,"br_status":1,"f_bus_full_name_kV":"BRUME_380","wC":11.799168975069252,"t_bus":2,"b_to":0.0,"index":14,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"GRAMM","tap":1.0,"t_bus_name_kV":"GRAMM_380"},"167":{"br_r":0.013850415512465375,"f_bus_name_kV":"VILLE_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":74,"length":0.01,"f_bus_name":"VILLE","rate_b":173.20508075688772,"t_bus_full_name_kV":"VILLEROUX_74","f_bus_full_name":"VILLEROUX","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",167],"b_fr":0.0,"f_bus":43,"br_status":1,"f_bus_full_name_kV":"VILLEROUX_220","wC":6.9252077562326875e-6,"t_bus":124,"b_to":0.0,"index":167,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"VILLE","tap":1.0,"t_bus_name_kV":"VILLE_74"},"127":{"br_r":0.013850415512465375,"f_bus_name_kV":"HEINS_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":72,"length":0.01,"f_bus_name":"HEINS","rate_b":173.20508075688772,"t_bus_full_name_kV":"HEINSCH_72","f_bus_full_name":"HEINSCH","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",127],"b_fr":0.0,"f_bus":44,"br_status":1,"f_bus_full_name_kV":"HEINSCH_220","wC":6.9252077562326875e-6,"t_bus":95,"b_to":0.0,"index":127,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"HEINS","tap":1.0,"t_bus_name_kV":"HEINS_72"},"96":{"br_r":0.00022853185595567868,"f_bus_name_kV":"AUBAN_220","zone":"LU","rate_a":3.9515007123876367,"shift":0.0,"rate_b":3.9515007123876367,"length":5.8,"f_bus_name":"AUBAN","t_bus_full_name_kV":"SANEM_220","f_bus_full_name":"AUBANGE","br_x":0.0008102493074792243,"rate_c":3.9515007123876367,"g_to":0.0,"t_bus_full_name":"SANEM","g_fr":0.0,"source_id":["branch",96],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":0.005602493074792244,"t_bus":70,"b_to":0.0,"index":96,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XAU_SA21","tap":1.0,"t_bus_name_kV":"XAU_SA21_220"},"123":{"br_r":0.013850415512465375,"f_bus_name_kV":"EEKLN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"EEKLN","rate_b":173.20508075688772,"t_bus_full_name_kV":"EEKLO NOORD_165","f_bus_full_name":"EEKLO NOORD","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",123],"b_fr":0.0,"f_bus":24,"br_status":1,"f_bus_full_name_kV":"EEKLO NOORD_380","wC":6.9252077562326875e-6,"t_bus":92,"b_to":0.0,"index":123,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"EEKLN","tap":1.0,"t_bus_name_kV":"EEKLN_165"},"19":{"br_r":0.00033240997229916895,"f_bus_name_kV":"BUGG+_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":15.5,"f_bus_name":"BUGG+","rate_b":14.38779964831315,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"BUGGENHOUT","br_x":0.003518005540166205,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",19],"b_fr":0.0,"f_bus":14,"br_status":1,"f_bus_full_name_kV":"BUGGENHOUT_380","wC":4.07202216066482,"t_bus":16,"b_to":0.0,"index":19,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"35":{"br_r":0.00019390581717451525,"f_bus_name_kV":"EEKLN_380","rate_a":30.86202769942377,"shift":0.0,"base_kV":380,"length":17.3,"f_bus_name":"EEKLN","rate_b":30.86202769942377,"t_bus_full_name_kV":"VAN MAERLANT_380","f_bus_full_name":"EEKLO NOORD","br_x":0.002818559556786704,"rate_c":30.86202769942377,"g_to":0.0,"t_bus_full_name":"VAN MAERLANT","g_fr":0.0,"source_id":["branch",35],"b_fr":0.0,"f_bus":24,"br_status":1,"f_bus_full_name_kV":"EEKLO NOORD_380","wC":5.512465373961219,"t_bus":25,"b_to":0.0,"index":35,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MAERL","tap":1.0,"t_bus_name_kV":"MAERL_380"},"131":{"br_r":0.013850415512465375,"f_bus_name_kV":"JUPIL_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"JUPIL","rate_b":173.20508075688772,"t_bus_full_name_kV":"JUPILLE_165","f_bus_full_name":"JUPILLE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",131],"b_fr":0.0,"f_bus":53,"br_status":1,"f_bus_full_name_kV":"JUPILLE_220","wC":6.9252077562326875e-6,"t_bus":98,"b_to":0.0,"index":131,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"JUPIL","tap":1.0,"t_bus_name_kV":"JUPIL_165"},"21":{"br_r":0.0006925207756232687,"f_bus_name_kV":"CHAMP_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":32.2,"f_bus_name":"CHAMP","rate_b":14.38779964831315,"t_bus_full_name_kV":"GRAMME_380","f_bus_full_name":"SENONCHAMPS","br_x":0.007313019390581718,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"GRAMME","g_fr":0.0,"source_id":["branch",21],"b_fr":0.0,"f_bus":18,"br_status":1,"f_bus_full_name_kV":"SENONCHAMPS_380","wC":8.604570637119114,"t_bus":2,"b_to":0.0,"index":21,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"GRAMM","tap":1.0,"t_bus_name_kV":"GRAMM_380"},"83":{"br_r":0.0015789473684210526,"f_bus_name_kV":"MARC+_220","rate_a":4.050574018580576,"shift":0.0,"base_kV":220,"length":26.8,"f_bus_name":"MARC+","rate_b":4.050574018580576,"t_bus_full_name_kV":"SENONCHAMPS_220","f_bus_full_name":"MARCOURT","br_x":0.005567867036011079,"rate_c":4.050574018580576,"g_to":0.0,"t_bus_full_name":"SENONCHAMPS","g_fr":0.0,"source_id":["branch",83],"b_fr":0.0,"f_bus":57,"br_status":1,"f_bus_full_name_kV":"MARCOURT_220","wC":6.0609418282548475,"t_bus":59,"b_to":0.0,"index":83,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SENO+","tap":1.0,"t_bus_name_kV":"SENO+_220"},"45":{"br_r":5.54016620498615e-5,"f_bus_name_kV":"GRAMM_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":2.6,"f_bus_name":"GRAMM","rate_b":14.38779964831315,"t_bus_full_name_kV":"TIHANGE 2_380","f_bus_full_name":"GRAMME","br_x":0.0005886426592797783,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"TIHANGE 2","g_fr":0.0,"source_id":["branch",45],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":0.6952908587257617,"t_bus":30,"b_to":0.0,"index":45,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"TIHA2","tap":1.0,"t_bus_name_kV":"TIHA2_380"},"139":{"br_r":0.013850415512465375,"f_bus_name_kV":"MARCO_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":73,"length":0.01,"f_bus_name":"MARCO","rate_b":173.20508075688772,"t_bus_full_name_kV":"MARCOURT_73","f_bus_full_name":"MAASBRACHT","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",139],"b_fr":0.0,"f_bus":58,"br_status":1,"f_bus_full_name_kV":"MAASBRACHT_220","wC":6.9252077562326875e-6,"t_bus":104,"b_to":0.0,"index":139,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MARCO","tap":1.0,"t_bus_name_kV":"MARCO_73"},"85":{"br_r":0.00045706371191135735,"f_bus_name_kV":"RIMIE_220","rate_a":3.9515007123876367,"shift":0.0,"base_kV":220,"length":11.4,"f_bus_name":"RIMIE","rate_b":3.9515007123876367,"t_bus_full_name_kV":"SERAING_220","f_bus_full_name":"RIMIERE","br_x":0.003206371191135734,"rate_c":3.9515007123876367,"g_to":0.0,"t_bus_full_name":"SERAING","g_fr":0.0,"source_id":["branch",85],"b_fr":0.0,"f_bus":49,"br_status":1,"f_bus_full_name_kV":"RIMIERE_220","wC":2.2022160664819945,"t_bus":56,"b_to":0.0,"index":85,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_220"},"105":{"br_r":0.00039473684210526315,"f_bus_name_kV":"AVLGM_380","zone":"FR","rate_a":15.282923505664746,"shift":0.0,"rate_b":15.282923505664746,"length":21.4,"f_bus_name":"AVLGM","t_bus_full_name_kV":"AVELIN_380","f_bus_full_name":"AVELGEM","br_x":0.004556786703601108,"rate_c":15.282923505664746,"g_to":0.0,"t_bus_full_name":"AVELIN","g_fr":0.0,"source_id":["branch",105],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":0.053538781163434905,"t_bus":79,"b_to":0.0,"index":105,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XAV_AV11","tap":1.0,"t_bus_name_kV":"XAV_AV11_380"},"3":{"br_r":0.00014542936288088642,"f_bus_name_kV":"ANDUM_380","rate_a":13.163586137523467,"shift":0.0,"base_kV":220,"length":6.3,"f_bus_name":"ANDUM","rate_b":13.163586137523467,"t_bus_full_name_kV":"ZUTENDAAL_380","f_bus_full_name":"ANDRE DUMONT","br_x":0.001371191135734072,"rate_c":13.163586137523467,"g_to":0.0,"t_bus_full_name":"ZUTENDAAL","g_fr":0.0,"source_id":["branch",3],"b_fr":0.0,"f_bus":4,"br_status":1,"f_bus_full_name_kV":"ANDRE DUMONT_380","wC":1.5907202216066483,"t_bus":5,"b_to":0.0,"index":3,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ZUTE+","tap":1.0,"t_bus_name_kV":"ZUTE+_380"},"30":{"br_r":0.0004916897506925207,"f_bus_name_kV":"DOEL _380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":22.8,"f_bus_name":"DOEL ","rate_b":13.157004344454704,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"DOEL","br_x":0.00518005540166205,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",30],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":6.094182825484765,"t_bus":16,"b_to":0.0,"index":30,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"81":{"br_r":3.462603878116344e-5,"f_bus_name_kV":"MARC+_220","rate_a":4.050574018580576,"shift":0.0,"base_kV":220,"length":0.6,"f_bus_name":"MARC+","rate_b":4.050574018580576,"t_bus_full_name_kV":"MAASBRACHT_220","f_bus_full_name":"MARCOURT","br_x":0.00012465373961218835,"rate_c":4.050574018580576,"g_to":0.0,"t_bus_full_name":"MAASBRACHT","g_fr":0.0,"source_id":["branch",81],"b_fr":0.0,"f_bus":57,"br_status":1,"f_bus_full_name_kV":"MARCOURT_220","wC":0.13573407202216065,"t_bus":58,"b_to":0.0,"index":81,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MARCO","tap":1.0,"t_bus_name_kV":"MARCO_220"},"27":{"br_r":0.00016620498614958447,"f_bus_name_kV":"DOEL _380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":6.8,"f_bus_name":"DOEL ","rate_b":13.157004344454704,"t_bus_full_name_kV":"ZANDVLIET_380","f_bus_full_name":"DOEL","br_x":0.0016620498614958448,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"ZANDVLIET","g_fr":0.0,"source_id":["branch",27],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":1.662049861495845,"t_bus":22,"b_to":0.0,"index":27,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ZANDV","tap":1.0,"t_bus_name_kV":"ZANDV_380"},"75":{"br_r":1.3850415512465375e-5,"f_bus_name_kV":"LATO+_220","rate_a":3.3913554812198616,"shift":0.0,"base_kV":220,"length":0.2,"f_bus_name":"LATO+","rate_b":3.3913554812198616,"t_bus_full_name_kV":"LATOUR_220","f_bus_full_name":"LATOUR","br_x":5.54016620498615e-5,"rate_c":3.3913554812198616,"g_to":0.0,"t_bus_full_name":"LATOUR","g_fr":0.0,"source_id":["branch",75],"b_fr":0.0,"f_bus":45,"br_status":1,"f_bus_full_name_kV":"LATOUR_220","wC":0.03878116343490305,"t_bus":54,"b_to":0.0,"index":75,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"LATOU","tap":1.0,"t_bus_name_kV":"LATOU_220"},"50":{"br_r":0.0003116343490304709,"f_bus_name_kV":"GRAMM_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":14.6,"f_bus_name":"GRAMM","rate_b":13.157004344454704,"t_bus_full_name_kV":"RIMIERE_380","f_bus_full_name":"GRAMME","br_x":0.003317174515235457,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"RIMIERE","g_fr":0.0,"source_id":["branch",50],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":3.739612188365651,"t_bus":33,"b_to":0.0,"index":50,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_380"},"162":{"br_r":0.013850415512465375,"f_bus_name_kV":"TIBIS_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"TIBIS","rate_b":173.20508075688772,"t_bus_full_name_kV":"TIHANGE BIS_165","f_bus_full_name":"TIHANGE BIS","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",162],"b_fr":0.0,"f_bus":41,"br_status":1,"f_bus_full_name_kV":"TIHANGE BIS_380","wC":6.9252077562326875e-6,"t_bus":121,"b_to":0.0,"index":162,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"TIBIS","tap":1.0,"t_bus_name_kV":"TIBIS_165"},"63":{"br_r":0.0001592797783933518,"f_bus_name_kV":"STAM+_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":7.5,"f_bus_name":"STAM+","rate_b":14.38779964831315,"t_bus_full_name_kV":"TERGNEE_380","f_bus_full_name":"ST-AMAND","br_x":0.0017036011080332409,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"TERGNEE","g_fr":0.0,"source_id":["branch",63],"b_fr":0.0,"f_bus":19,"br_status":1,"f_bus_full_name_kV":"ST-AMAND_380","wC":1.922437673130194,"t_bus":40,"b_to":0.0,"index":63,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"TERGN","tap":1.0,"t_bus_name_kV":"TERGN_380"},"92":{"br_r":0.0,"f_bus_name_kV":"SMARD_220","rate_a":38.1051177665153,"shift":0.0,"base_kV":220,"length":1,"f_bus_name":"SMARD","rate_b":38.1051177665153,"t_bus_full_name_kV":"ST-MARD SNCB_220","f_bus_full_name":"ST-MARD","br_x":3.462603878116344e-5,"rate_c":38.1051177665153,"g_to":0.0,"t_bus_full_name":"ST-MARD SNCB","g_fr":0.0,"source_id":["branch",92],"b_fr":0.0,"f_bus":46,"br_status":1,"f_bus_full_name_kV":"ST-MARD_220","wC":0.0,"t_bus":65,"b_to":0.0,"index":92,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SMARS","tap":1.0,"t_bus_name_kV":"SMARS_220"},"120":{"br_r":0.013850415512465375,"f_bus_name_kV":"CHAMP_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":76,"length":0.01,"f_bus_name":"CHAMP","rate_b":173.20508075688772,"t_bus_full_name_kV":"CHAMPION (NAMUR)_76","f_bus_full_name":"SENONCHAMPS","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",120],"b_fr":0.0,"f_bus":18,"br_status":1,"f_bus_full_name_kV":"SENONCHAMPS_380","wC":6.9252077562326875e-6,"t_bus":89,"b_to":0.0,"index":120,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"CHAMP","tap":1.0,"t_bus_name_kV":"CHAMP_76"},"87":{"br_r":0.0,"f_bus_name_kV":"ROMSE_220","rate_a":38.1051177665153,"shift":0.0,"base_kV":220,"length":1,"f_bus_name":"ROMSE","rate_b":38.1051177665153,"t_bus_full_name_kV":"ROMSEE SNCB_220","f_bus_full_name":"ROMSEE SNCB","br_x":3.462603878116344e-5,"rate_c":38.1051177665153,"g_to":0.0,"t_bus_full_name":"ROMSEE SNCB","g_fr":0.0,"source_id":["branch",87],"b_fr":0.0,"f_bus":62,"br_status":1,"f_bus_full_name_kV":"ROMSEE SNCB_220","wC":0.0,"t_bus":63,"b_to":0.0,"index":87,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ROMSS","tap":1.0,"t_bus_name_kV":"ROMSS_220"},"117":{"br_r":0.013850415512465375,"f_bus_name_kV":"BRUME_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":245,"length":0.01,"f_bus_name":"BRUME","rate_b":173.20508075688772,"t_bus_full_name_kV":"BRUME_245","f_bus_full_name":"BRUME","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",117],"b_fr":0.0,"f_bus":7,"br_status":1,"f_bus_full_name_kV":"BRUME_380","wC":6.9252077562326875e-6,"t_bus":88,"b_to":0.0,"index":117,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"BRUME","tap":1.0,"t_bus_name_kV":"BRUME_245"},"89":{"br_r":3.462603878116344e-5,"f_bus_name_kV":"ROUVR_220","rate_a":3.3913554812198616,"shift":0.0,"base_kV":220,"length":0.7,"f_bus_name":"ROUVR","rate_b":3.3913554812198616,"t_bus_full_name_kV":"ST-MARD_220","f_bus_full_name":"ROUVROY","br_x":0.00019390581717451525,"rate_c":3.3913554812198616,"g_to":0.0,"t_bus_full_name":"ST-MARD","g_fr":0.0,"source_id":["branch",89],"b_fr":0.0,"f_bus":64,"br_status":1,"f_bus_full_name_kV":"ROUVROY_220","wC":0.13850415512465375,"t_bus":46,"b_to":0.0,"index":89,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SMARD","tap":1.0,"t_bus_name_kV":"SMARD_220"},"176":{"br_r":0.0007894736842105263,"f_bus_name_kV":"OFFSHORE ON STEVIN_380","rate_a":138.56406460551017,"shift":0.0,"rate_b":13.157004344454704,"length":36.9,"f_bus_name":"OFFSHORE ON STEVIN","base_kV":220,"t_bus_full_name_kV":"OFFSHORE ON STEVIN_220","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.008379501385041552,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"OFFSHORE ON STEVIN","g_fr":0.0,"source_id":["branch",176],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":9.797091412742382,"t_bus":60,"b_to":0.0,"index":176,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"OFFSHORE ON STEVIN","tap":1.0,"t_bus_name_kV":"OFFSHORE ON STEVIN_220"},"161":{"br_r":0.013850415512465375,"f_bus_name_kV":"TERGN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":156,"length":0.01,"f_bus_name":"TERGN","rate_b":173.20508075688772,"t_bus_full_name_kV":"TERGNEE_156","f_bus_full_name":"TERGNEE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",161],"b_fr":0.0,"f_bus":40,"br_status":1,"f_bus_full_name_kV":"TERGNEE_380","wC":6.9252077562326875e-6,"t_bus":120,"b_to":0.0,"index":161,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"TERGN","tap":1.0,"t_bus_name_kV":"TERGN_156"},"146":{"br_r":0.013850415512465375,"f_bus_name_kV":"RIMIE_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":72,"length":0.01,"f_bus_name":"RIMIE","rate_b":173.20508075688772,"t_bus_full_name_kV":"RIMIERE_72","f_bus_full_name":"RIMIERE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",146],"b_fr":0.0,"f_bus":49,"br_status":1,"f_bus_full_name_kV":"RIMIERE_220","wC":6.9252077562326875e-6,"t_bus":111,"b_to":0.0,"index":146,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_72"},"142":{"br_r":0.013850415512465375,"f_bus_name_kV":"MEERH_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"MEERH","rate_b":173.20508075688772,"t_bus_full_name_kV":"MEERHOUT_165","f_bus_full_name":"MEERHOUT","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",142],"b_fr":0.0,"f_bus":38,"br_status":1,"f_bus_full_name_kV":"MEERHOUT_380","wC":6.9252077562326875e-6,"t_bus":107,"b_to":0.0,"index":142,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MEERH","tap":1.0,"t_bus_name_kV":"MEERH_165"},"80":{"br_r":0.00011772853185595569,"f_bus_name_kV":"LEVAL_220","rate_a":3.9515007123876367,"shift":0.0,"base_kV":220,"length":2.9,"f_bus_name":"LEVAL","rate_b":3.9515007123876367,"t_bus_full_name_kV":"SERAING_220","f_bus_full_name":"LE VAL","br_x":0.0008102493074792243,"rate_c":3.9515007123876367,"g_to":0.0,"t_bus_full_name":"SERAING","g_fr":0.0,"source_id":["branch",80],"b_fr":0.0,"f_bus":48,"br_status":1,"f_bus_full_name_kV":"LE VAL_220","wC":0.5678670360110802,"t_bus":56,"b_to":0.0,"index":80,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_220"},"113":{"br_r":0.013850415512465375,"f_bus_name_kV":"AWIRS_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":72,"length":0.01,"f_bus_name":"AWIRS","rate_b":173.20508075688772,"t_bus_full_name_kV":"AWIRS_72","f_bus_full_name":"AWIRS","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",113],"b_fr":0.0,"f_bus":47,"br_status":1,"f_bus_full_name_kV":"AWIRS_220","wC":6.9252077562326875e-6,"t_bus":85,"b_to":0.0,"index":113,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AWIRS","tap":1.0,"t_bus_name_kV":"AWIRS_72"},"110":{"br_r":0.013850415512465375,"f_bus_name_kV":"AVLGM_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"AVLGM","rate_b":173.20508075688772,"t_bus_full_name_kV":"AVELGEM_165","f_bus_full_name":"AVELGEM","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",110],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":6.9252077562326875e-6,"t_bus":83,"b_to":0.0,"index":110,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AVLGM","tap":1.0,"t_bus_name_kV":"AVLGM_165"},"157":{"br_r":0.013850415512465375,"f_bus_name_kV":"STEVN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":225,"length":0.01,"f_bus_name":"STEVN","rate_b":173.20508075688772,"t_bus_full_name_kV":"STEVIN_225","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",157],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":6.9252077562326875e-6,"t_bus":118,"b_to":0.0,"index":157,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_225"},"57":{"br_r":0.0014335180055401661,"f_bus_name_kV":"LIXHE_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":53,"f_bus_name":"LIXHE","rate_b":13.157004344454704,"t_bus_full_name_kV":"VAN EYCK_380","f_bus_full_name":"LIXHE","br_x":0.011447368421052633,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"VAN EYCK","g_fr":0.0,"source_id":["branch",57],"b_fr":0.0,"f_bus":29,"br_status":1,"f_bus_full_name_kV":"LIXHE_380","wC":13.362880886426593,"t_bus":37,"b_to":0.0,"index":57,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"VANYK","tap":1.0,"t_bus_name_kV":"VANYK_380"},"165":{"br_r":0.013850415512465375,"f_bus_name_kV":"VERBR_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"VERBR","rate_b":173.20508075688772,"t_bus_full_name_kV":"VERBRANDE BRUG_165","f_bus_full_name":"VERBRANDE BRUG","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",165],"b_fr":0.0,"f_bus":17,"br_status":1,"f_bus_full_name_kV":"VERBRANDE BRUG_380","wC":6.9252077562326875e-6,"t_bus":123,"b_to":0.0,"index":165,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"VERBR","tap":1.0,"t_bus_name_kV":"VERBR_165"},"173":{"br_r":0.0007894736842105263,"f_bus_name_kV":"RIMIERE_220","rate_a":138.56406460551017,"shift":0.0,"rate_b":13.157004344454704,"length":36.9,"f_bus_name":"RIMIERE","base_kV":220,"t_bus_full_name_kV":"RIMIERE_380","f_bus_full_name":"RIMIERE","br_x":0.008379501385041552,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"RIMIERE","g_fr":0.0,"source_id":["branch",173],"b_fr":0.0,"f_bus":29,"br_status":1,"f_bus_full_name_kV":"RIMIERE_220","wC":9.797091412742382,"t_bus":33,"b_to":0.0,"index":173,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RIMIERE","tap":1.0,"t_bus_name_kV":"RIMIERE_380"},"171":{"br_r":0.013850415512465375,"f_bus_name_kV":"ZANDV_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"ZANDV","rate_b":173.20508075688772,"t_bus_full_name_kV":"ZANDVLIET_165","f_bus_full_name":"ZANDVLIET","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",171],"b_fr":0.0,"f_bus":22,"br_status":1,"f_bus_full_name_kV":"ZANDVLIET_380","wC":6.9252077562326875e-6,"t_bus":127,"b_to":0.0,"index":171,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"ZANDV","tap":1.0,"t_bus_name_kV":"ZANDV_165"},"130":{"br_r":0.013850415512465375,"f_bus_name_kV":"IZGEM_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"IZGEM","rate_b":173.20508075688772,"t_bus_full_name_kV":"IZEGEM_165","f_bus_full_name":"IZEGEM","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",130],"b_fr":0.0,"f_bus":10,"br_status":1,"f_bus_full_name_kV":"IZEGEM_380","wC":6.9252077562326875e-6,"t_bus":97,"b_to":0.0,"index":130,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"IZGEM","tap":1.0,"t_bus_name_kV":"IZGEM_165"},"15":{"br_r":4.155124653739612e-5,"f_bus_name_kV":"BRUME_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":2,"f_bus_name":"BRUME","rate_b":13.157004344454704,"t_bus_full_name_kV":"COO_380","f_bus_full_name":"BRUME","br_x":0.00045706371191135735,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"COO","g_fr":0.0,"source_id":["branch",15],"b_fr":0.0,"f_bus":7,"br_status":1,"f_bus_full_name_kV":"BRUME_380","wC":0.5346260387811633,"t_bus":15,"b_to":0.0,"index":15,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"COO  ","tap":1.0,"t_bus_name_kV":"COO  _380"},"61":{"br_r":0.0007409972299168976,"f_bus_name_kV":"MERCA_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":34.2,"f_bus_name":"MERCA","rate_b":13.157004344454704,"t_bus_full_name_kV":"RODENHUIZE_380","f_bus_full_name":"MERCATOR","br_x":0.0077631578947368425,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"RODENHUIZE","g_fr":0.0,"source_id":["branch",61],"b_fr":0.0,"f_bus":16,"br_status":1,"f_bus_full_name_kV":"MERCATOR_380","wC":9.155124653739612,"t_bus":34,"b_to":0.0,"index":61,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RODE+","tap":1.0,"t_bus_name_kV":"RODE+_380"},"67":{"br_r":0.00110803324099723,"f_bus_name_kV":"AUBAN_220","rate_a":4.050574018580576,"shift":0.0,"base_kV":220,"length":15,"f_bus_name":"AUBAN","rate_b":4.050574018580576,"t_bus_full_name_kV":"HEINSCH_220","f_bus_full_name":"AUBANGE","br_x":0.0030540166204986153,"rate_c":4.050574018580576,"g_to":0.0,"t_bus_full_name":"HEINSCH","g_fr":0.0,"source_id":["branch",67],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":3.39196675900277,"t_bus":44,"b_to":0.0,"index":67,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"HEINS","tap":1.0,"t_bus_name_kV":"HEINS_220"},"108":{"br_r":0.013850415512465375,"f_bus_name_kV":"AUBAN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":245,"length":0.01,"f_bus_name":"AUBAN","rate_b":173.20508075688772,"t_bus_full_name_kV":"AUBANGE_245","f_bus_full_name":"AUBANGE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",108],"b_fr":0.0,"f_bus":6,"br_status":1,"f_bus_full_name_kV":"AUBANGE_380","wC":6.9252077562326875e-6,"t_bus":82,"b_to":0.0,"index":108,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AUBAN","tap":1.0,"t_bus_name_kV":"AUBAN_245"},"100":{"br_r":9.695290858725763e-5,"f_bus_name_kV":"VANYK_380","zone":"NL","rate_a":14.38779964831315,"shift":0.0,"rate_b":14.38779964831315,"length":5.5,"f_bus_name":"VANYK","t_bus_full_name_kV":"MAASBRACHT_380","f_bus_full_name":"VAN EYCK","br_x":0.0010941828254847645,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MAASBRACHT","g_fr":0.0,"source_id":["branch",100],"b_fr":0.0,"f_bus":37,"br_status":1,"f_bus_full_name_kV":"VAN EYCK_380","wC":0.015844875346260386,"t_bus":74,"b_to":0.0,"index":100,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XVY_MB12","tap":1.0,"t_bus_name_kV":"XVY_MB12_380"},"46":{"br_r":6.925207756232688e-5,"f_bus_name_kV":"GRAMM_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":3.3,"f_bus_name":"GRAMM","rate_b":14.38779964831315,"t_bus_full_name_kV":"TIHANGE 3_380","f_bus_full_name":"GRAMME","br_x":0.0007479224376731302,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"TIHANGE 3","g_fr":0.0,"source_id":["branch",46],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":0.8822714681440443,"t_bus":31,"b_to":0.0,"index":46,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"TIHA3","tap":1.0,"t_bus_name_kV":"TIHA3_380"},"170":{"br_r":0.013850415512465375,"f_bus_name_kV":"ZANDV_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":400,"length":0.01,"f_bus_name":"ZANDV","rate_b":173.20508075688772,"t_bus_full_name_kV":"ZANDVLIET_400","f_bus_full_name":"ZANDVLIET","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",170],"b_fr":0.0,"f_bus":22,"br_status":1,"f_bus_full_name_kV":"ZANDVLIET_380","wC":6.9252077562326875e-6,"t_bus":126,"b_to":0.0,"index":170,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"ZANDV","tap":1.0,"t_bus_name_kV":"ZANDV_400"},"151":{"br_r":0.013850415512465375,"f_bus_name_kV":"ROMSE_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":72,"length":0.01,"f_bus_name":"ROMSE","rate_b":173.20508075688772,"t_bus_full_name_kV":"ROMSEE_72","f_bus_full_name":"ROMSEE SNCB","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",151],"b_fr":0.0,"f_bus":62,"br_status":1,"f_bus_full_name_kV":"ROMSEE SNCB_220","wC":6.9252077562326875e-6,"t_bus":114,"b_to":0.0,"index":151,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"ROMSE","tap":1.0,"t_bus_name_kV":"ROMSE_72"},"68":{"br_r":0.0008240997229916897,"f_bus_name_kV":"AUBAN_220","rate_a":3.3913554812198616,"shift":0.0,"base_kV":220,"length":15.5,"f_bus_name":"AUBAN","rate_b":3.3913554812198616,"t_bus_full_name_kV":"LATOUR_220","f_bus_full_name":"AUBANGE","br_x":0.004272853185595568,"rate_c":3.3913554812198616,"g_to":0.0,"t_bus_full_name":"LATOUR","g_fr":0.0,"source_id":["branch",68],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":3.005540166204986,"t_bus":45,"b_to":0.0,"index":68,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"LATO+","tap":1.0,"t_bus_name_kV":"LATO+_220"},"56":{"br_r":0.00045013850415512465,"f_bus_name_kV":"LINT _380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":21.1,"f_bus_name":"LINT ","rate_b":14.38779964831315,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"LINT","br_x":0.004792243767313019,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",56],"b_fr":0.0,"f_bus":35,"br_status":1,"f_bus_full_name_kV":"LINT_380","wC":5.110803324099723,"t_bus":16,"b_to":0.0,"index":56,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"147":{"br_r":0.013850415512465375,"f_bus_name_kV":"RIMIE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":245,"length":0.01,"f_bus_name":"RIMIE","rate_b":173.20508075688772,"t_bus_full_name_kV":"RIMIERE_245","f_bus_full_name":"RIMIERE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",147],"b_fr":0.0,"f_bus":33,"br_status":1,"f_bus_full_name_kV":"RIMIERE_380","wC":6.9252077562326875e-6,"t_bus":112,"b_to":0.0,"index":147,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_245"},"76":{"br_r":0.00029778393351800555,"f_bus_name_kV":"LATO+_220","rate_a":3.3913554812198616,"shift":0.0,"base_kV":220,"length":5.6,"f_bus_name":"LATO+","rate_b":3.3913554812198616,"t_bus_full_name_kV":"ST-MARD_220","f_bus_full_name":"LATOUR","br_x":0.0015373961218836567,"rate_c":3.3913554812198616,"g_to":0.0,"t_bus_full_name":"ST-MARD","g_fr":0.0,"source_id":["branch",76],"b_fr":0.0,"f_bus":45,"br_status":1,"f_bus_full_name_kV":"LATOUR_220","wC":1.0858725761772852,"t_bus":46,"b_to":0.0,"index":76,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SMARD","tap":1.0,"t_bus_name_kV":"SMARD_220"},"135":{"br_r":0.013850415512465375,"f_bus_name_kV":"LINT _380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"LINT ","rate_b":173.20508075688772,"t_bus_full_name_kV":"LINT_165","f_bus_full_name":"LINT","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",135],"b_fr":0.0,"f_bus":35,"br_status":1,"f_bus_full_name_kV":"LINT_380","wC":6.9252077562326875e-6,"t_bus":101,"b_to":0.0,"index":135,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"LINT ","tap":1.0,"t_bus_name_kV":"LINT _165"},"48":{"br_r":6.232686980609417e-5,"f_bus_name_kV":"GRAMM_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":2.9,"f_bus_name":"GRAMM","rate_b":13.157004344454704,"t_bus_full_name_kV":"TIHANGE 1_380","f_bus_full_name":"GRAMME","br_x":0.0006578947368421052,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"TIHANGE 1","g_fr":0.0,"source_id":["branch",48],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":0.7749307479224377,"t_bus":32,"b_to":0.0,"index":48,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"TIHA1","tap":1.0,"t_bus_name_kV":"TIHA1_380"},"103":{"br_r":0.0005678670360110803,"f_bus_name_kV":"ZANDV_380","zone":"NL","rate_a":16.447900878835572,"shift":0.0,"rate_b":16.447900878835572,"length":33.5,"f_bus_name":"ZANDV","t_bus_full_name_kV":"GEERTRUIDENBERG_380","f_bus_full_name":"ZANDVLIET","br_x":0.00639196675900277,"rate_c":16.447900878835572,"g_to":0.0,"t_bus_full_name":"GEERTRUIDENBERG","g_fr":0.0,"source_id":["branch",103],"b_fr":0.0,"f_bus":22,"br_status":1,"f_bus_full_name_kV":"ZANDVLIET_380","wC":0.09630193905817175,"t_bus":77,"b_to":0.0,"index":103,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XZA_GT11","tap":1.0,"t_bus_name_kV":"XZA_GT11_380"},"32":{"br_r":0.000554016620498615,"f_bus_name_kV":"DOEL _380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":22.2,"f_bus_name":"DOEL ","rate_b":14.38779964831315,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"DOEL","br_x":0.004736842105263158,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",32],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":5.540166204986149,"t_bus":16,"b_to":0.0,"index":32,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"109":{"br_r":0.013850415512465375,"f_bus_name_kV":"AUBAN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":245,"length":0.01,"f_bus_name":"AUBAN","rate_b":173.20508075688772,"t_bus_full_name_kV":"AUBANGE_245","f_bus_full_name":"AUBANGE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",109],"b_fr":0.0,"f_bus":6,"br_status":1,"f_bus_full_name_kV":"AUBANGE_380","wC":6.9252077562326875e-6,"t_bus":82,"b_to":0.0,"index":109,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AUBAN","tap":1.0,"t_bus_name_kV":"AUBAN_245"},"2":{"br_r":6.9252077562326875e-6,"f_bus_name_kV":"ACHEN_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":220,"length":0.1,"f_bus_name":"ACHEN","rate_b":14.38779964831315,"t_bus_full_name_kV":"ACHENE SNCB_380","f_bus_full_name":"ACHENE","br_x":9.695290858725763e-5,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"ACHENE SNCB","g_fr":0.0,"source_id":["branch",2],"b_fr":0.0,"f_bus":1,"br_status":1,"f_bus_full_name_kV":"ACHENE_380","wC":0.0,"t_bus":3,"b_to":0.0,"index":2,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ACHES","tap":1.0,"t_bus_name_kV":"ACHES_380"},"155":{"br_r":0.013850415512465375,"f_bus_name_kV":"STEVN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"STEVN","rate_b":173.20508075688772,"t_bus_full_name_kV":"STEVIN_165","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",155],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":6.9252077562326875e-6,"t_bus":117,"b_to":0.0,"index":155,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_165"},"51":{"br_r":0.00029778393351800555,"f_bus_name_kV":"HORTA_380","rate_a":30.86202769942377,"shift":0.0,"base_kV":380,"length":29,"f_bus_name":"HORTA","rate_b":30.86202769942377,"t_bus_full_name_kV":"VAN MAERLANT_380","f_bus_full_name":"HORTA","br_x":0.005498614958448754,"rate_c":30.86202769942377,"g_to":0.0,"t_bus_full_name":"VAN MAERLANT","g_fr":0.0,"source_id":["branch",51],"b_fr":0.0,"f_bus":9,"br_status":1,"f_bus_full_name_kV":"HORTA_380","wC":8.02146814404432,"t_bus":25,"b_to":0.0,"index":51,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MAERL","tap":1.0,"t_bus_name_kV":"MAERL_380"},"53":{"br_r":0.00030470914127423825,"f_bus_name_kV":"HORTA_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":14.2,"f_bus_name":"HORTA","rate_b":14.38779964831315,"t_bus_full_name_kV":"RODENHUIZE_380","f_bus_full_name":"HORTA","br_x":0.0032132963988919664,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"RODENHUIZE","g_fr":0.0,"source_id":["branch",53],"b_fr":0.0,"f_bus":9,"br_status":1,"f_bus_full_name_kV":"HORTA_380","wC":3.788781163434903,"t_bus":34,"b_to":0.0,"index":53,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RODE+","tap":1.0,"t_bus_name_kV":"RODE+_380"},"106":{"br_r":0.013850415512465375,"f_bus_name_kV":"ACHEN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":76,"length":0.01,"f_bus_name":"ACHEN","rate_b":173.20508075688772,"t_bus_full_name_kV":"ACHENE_76","f_bus_full_name":"ACHENE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",106],"b_fr":0.0,"f_bus":1,"br_status":1,"f_bus_full_name_kV":"ACHENE_380","wC":6.9252077562326875e-6,"t_bus":80,"b_to":0.0,"index":106,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"ACHEN","tap":1.0,"t_bus_name_kV":"ACHEN_76"},"111":{"br_r":0.013850415512465375,"f_bus_name_kV":"AVLGM_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"AVLGM","rate_b":173.20508075688772,"t_bus_full_name_kV":"AVELGEM_165","f_bus_full_name":"AVELGEM","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",111],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":6.9252077562326875e-6,"t_bus":83,"b_to":0.0,"index":111,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AVLGM","tap":1.0,"t_bus_name_kV":"AVLGM_165"},"141":{"br_r":0.013850415512465375,"f_bus_name_kV":"MEERH_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":159,"length":0.01,"f_bus_name":"MEERH","rate_b":173.20508075688772,"t_bus_full_name_kV":"MEERHOUT_159","f_bus_full_name":"MEERHOUT","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",141],"b_fr":0.0,"f_bus":38,"br_status":1,"f_bus_full_name_kV":"MEERHOUT_380","wC":6.9252077562326875e-6,"t_bus":106,"b_to":0.0,"index":141,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MEERH","tap":1.0,"t_bus_name_kV":"MEERH_159"},"93":{"br_r":0.0012257617728531857,"f_bus_name_kV":"STEVN_220","rate_a":3.829564335534787,"shift":0.0,"base_kV":220,"length":45.4,"f_bus_name":"STEVN","rate_b":3.829564335534787,"t_bus_full_name_kV":"BANK ZONDER NAAM_220","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.0038434903047091414,"rate_c":3.829564335534787,"g_to":0.0,"t_bus_full_name":"BANK ZONDER NAAM","g_fr":0.0,"source_id":["branch",93],"b_fr":0.0,"f_bus":61,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_220","wC":186.92036011080333,"t_bus":66,"b_to":0.0,"index":93,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ZNAAM","tap":1.0,"t_bus_name_kV":"ZNAAM_220"},"10":{"br_r":0.001018005540166205,"f_bus_name_kV":"BRUEG_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":47.3,"f_bus_name":"BRUEG","rate_b":14.38779964831315,"t_bus_full_name_kV":"COURCELLES_380","f_bus_full_name":"BRUEGEL","br_x":0.010740997229916897,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"COURCELLES","g_fr":0.0,"source_id":["branch",10],"b_fr":0.0,"f_bus":11,"br_status":1,"f_bus_full_name_kV":"BRUEGEL_380","wC":12.645429362880886,"t_bus":13,"b_to":0.0,"index":10,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"COURC","tap":1.0,"t_bus_name_kV":"COURC_380"},"154":{"br_r":0.013850415512465375,"f_bus_name_kV":"STEVN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"STEVN","rate_b":173.20508075688772,"t_bus_full_name_kV":"STEVIN_165","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",154],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":6.9252077562326875e-6,"t_bus":117,"b_to":0.0,"index":154,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_165"},"49":{"br_r":6.232686980609417e-5,"f_bus_name_kV":"GRAMM_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":2.9,"f_bus_name":"GRAMM","rate_b":13.157004344454704,"t_bus_full_name_kV":"TIHANGE 1_380","f_bus_full_name":"GRAMME","br_x":0.0006578947368421052,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"TIHANGE 1","g_fr":0.0,"source_id":["branch",49],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":0.7749307479224377,"t_bus":32,"b_to":0.0,"index":49,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"TIHA1","tap":1.0,"t_bus_name_kV":"TIHA1_380"},"5":{"br_r":0.0008518005540166204,"f_bus_name_kV":"AVLGM_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":220,"length":39.7,"f_bus_name":"AVLGM","rate_b":13.157004344454704,"t_bus_full_name_kV":"HORTA_380","f_bus_full_name":"AVELGEM","br_x":0.009016620498614958,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"HORTA","g_fr":0.0,"source_id":["branch",5],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":10.172437673130192,"t_bus":9,"b_to":0.0,"index":5,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"HORTA","tap":1.0,"t_bus_name_kV":"HORTA_380"},"62":{"br_r":6.9252077562326875e-6,"f_bus_name_kV":"RODE+_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":0.2,"f_bus_name":"RODE+","rate_b":14.38779964831315,"t_bus_full_name_kV":"RODENHUIZE_380","f_bus_full_name":"RODENHUIZE","br_x":9.695290858725763e-5,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"RODENHUIZE","g_fr":0.0,"source_id":["branch",62],"b_fr":0.0,"f_bus":34,"br_status":1,"f_bus_full_name_kV":"RODENHUIZE_380","wC":0.0,"t_bus":39,"b_to":0.0,"index":62,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RODEN","tap":1.0,"t_bus_name_kV":"RODEN_380"},"90":{"br_r":0.0004362880886426593,"f_bus_name_kV":"SENO+_220","rate_a":4.050574018580576,"shift":0.0,"base_kV":220,"length":2.6,"f_bus_name":"SENO+","rate_b":4.050574018580576,"t_bus_full_name_kV":"VILLEROUX_220","f_bus_full_name":"SENONCHAMPS","br_x":0.0014889196675900275,"rate_c":4.050574018580576,"g_to":0.0,"t_bus_full_name":"VILLEROUX","g_fr":0.0,"source_id":["branch",90],"b_fr":0.0,"f_bus":59,"br_status":1,"f_bus_full_name_kV":"SENONCHAMPS_220","wC":0.5879501385041551,"t_bus":43,"b_to":0.0,"index":90,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"VILLE","tap":1.0,"t_bus_name_kV":"VILLE_220"},"164":{"br_r":0.013850415512465375,"f_bus_name_kV":"VANYK_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":400,"length":0.01,"f_bus_name":"VANYK","rate_b":173.20508075688772,"t_bus_full_name_kV":"VAN EYCK_400","f_bus_full_name":"VAN EYCK","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",164],"b_fr":0.0,"f_bus":37,"br_status":1,"f_bus_full_name_kV":"VAN EYCK_380","wC":6.9252077562326875e-6,"t_bus":122,"b_to":0.0,"index":164,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"VANYK","tap":1.0,"t_bus_name_kV":"VANYK_400"},"86":{"br_r":0.0005747922437673129,"f_bus_name_kV":"ROMSE_220","rate_a":3.9515007123876367,"shift":0.0,"base_kV":220,"length":14.3,"f_bus_name":"ROMSE","rate_b":3.9515007123876367,"t_bus_full_name_kV":"SERAING_220","f_bus_full_name":"ROMSEE SNCB","br_x":0.004023545706371191,"rate_c":3.9515007123876367,"g_to":0.0,"t_bus_full_name":"SERAING","g_fr":0.0,"source_id":["branch",86],"b_fr":0.0,"f_bus":62,"br_status":1,"f_bus_full_name_kV":"ROMSEE SNCB_220","wC":2.7839335180055405,"t_bus":56,"b_to":0.0,"index":86,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_220"},"126":{"br_r":0.013850415512465375,"f_bus_name_kV":"GRAMM_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":158,"length":0.01,"f_bus_name":"GRAMM","rate_b":173.20508075688772,"t_bus_full_name_kV":"GRAMME_158","f_bus_full_name":"GRAMME","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",126],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":6.9252077562326875e-6,"t_bus":94,"b_to":0.0,"index":126,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"GRAMM","tap":1.0,"t_bus_name_kV":"GRAMM_158"},"152":{"br_r":0.013850415512465375,"f_bus_name_kV":"SERAI_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":72,"length":0.01,"f_bus_name":"SERAI","rate_b":173.20508075688772,"t_bus_full_name_kV":"SERAING (ARCELORMITTAL)_72","f_bus_full_name":"SERAING","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",152],"b_fr":0.0,"f_bus":56,"br_status":1,"f_bus_full_name_kV":"SERAING_220","wC":6.9252077562326875e-6,"t_bus":115,"b_to":0.0,"index":152,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_72"},"71":{"br_r":0.00032548476454293625,"f_bus_name_kV":"AWIRS_220","rate_a":3.7190594940118933,"shift":0.0,"base_kV":220,"length":7.4,"f_bus_name":"AWIRS","rate_b":3.7190594940118933,"t_bus_full_name_kV":"RIMIERE_220","f_bus_full_name":"AWIRS","br_x":0.002167590027700831,"rate_c":3.7190594940118933,"g_to":0.0,"t_bus_full_name":"RIMIERE","g_fr":0.0,"source_id":["branch",71],"b_fr":0.0,"f_bus":47,"br_status":1,"f_bus_full_name_kV":"AWIRS_220","wC":1.389196675900277,"t_bus":49,"b_to":0.0,"index":71,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_220"},"37":{"br_r":6.232686980609417e-5,"f_bus_name_kV":"GEZEL_380","rate_a":10.761231667425434,"shift":0.0,"base_kV":380,"length":10.1,"f_bus_name":"GEZEL","rate_b":10.761231667425434,"t_bus_full_name_kV":"VAN MAERLANT_380","f_bus_full_name":"GEZELLE","br_x":0.0015443213296398891,"rate_c":10.761231667425434,"g_to":0.0,"t_bus_full_name":"VAN MAERLANT","g_fr":0.0,"source_id":["branch",37],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":50.26385041551246,"t_bus":25,"b_to":0.0,"index":37,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MAERL","tap":1.0,"t_bus_name_kV":"MAERL_380"},"6":{"br_r":0.0008656509695290858,"f_bus_name_kV":"AVLGM_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":39.7,"f_bus_name":"AVLGM","rate_b":14.38779964831315,"t_bus_full_name_kV":"HORTA_380","f_bus_full_name":"AVELGEM","br_x":0.009002770083102494,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"HORTA","g_fr":0.0,"source_id":["branch",6],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":10.59279778393352,"t_bus":9,"b_to":0.0,"index":6,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"HORTA","tap":1.0,"t_bus_name_kV":"HORTA_380"},"125":{"br_r":0.013850415512465375,"f_bus_name_kV":"GOUY _380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"GOUY ","rate_b":173.20508075688772,"t_bus_full_name_kV":"GOUY_165","f_bus_full_name":"GOUY","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",125],"b_fr":0.0,"f_bus":20,"br_status":1,"f_bus_full_name_kV":"GOUY_380","wC":6.9252077562326875e-6,"t_bus":93,"b_to":0.0,"index":125,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"GOUY ","tap":1.0,"t_bus_name_kV":"GOUY _165"},"98":{"br_r":7.617728531855956e-5,"f_bus_name_kV":"AUBAN_220","zone":"FR","rate_a":4.420193660915775,"shift":0.0,"rate_b":4.420193660915775,"length":1.9,"f_bus_name":"AUBAN","t_bus_full_name_kV":"MOULAINE_220","f_bus_full_name":"AUBANGE","br_x":0.0005609418282548476,"rate_c":4.420193660915775,"g_to":0.0,"t_bus_full_name":"MOULAINE","g_fr":0.0,"source_id":["branch",98],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":0.004335180055401662,"t_bus":72,"b_to":0.0,"index":98,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XAU_M.21","tap":1.0,"t_bus_name_kV":"XAU_M.21_220"},"174":{"br_r":0.0007894736842105263,"f_bus_name_kV":"JUPILLE_220","rate_a":138.56406460551017,"shift":0.0,"rate_b":13.157004344454704,"length":36.9,"f_bus_name":"JUPILLE","base_kV":220,"t_bus_full_name_kV":"LIXHE_246","f_bus_full_name":"JUPILLE","br_x":0.008379501385041552,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"LIXHE","g_fr":0.0,"source_id":["branch",174],"b_fr":0.0,"f_bus":53,"br_status":1,"f_bus_full_name_kV":"JUPILLE_220","wC":9.797091412742382,"t_bus":103,"b_to":0.0,"index":174,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"LIXHE","tap":1.0,"t_bus_name_kV":"LIXHE_246"},"7":{"br_r":0.0004916897506925207,"f_bus_name_kV":"AVLGM_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":22.8,"f_bus_name":"AVLGM","rate_b":14.38779964831315,"t_bus_full_name_kV":"IZEGEM_380","f_bus_full_name":"AVELGEM","br_x":0.00518005540166205,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"IZEGEM","g_fr":0.0,"source_id":["branch",7],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":6.069944598337951,"t_bus":10,"b_to":0.0,"index":7,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"IZGEM","tap":1.0,"t_bus_name_kV":"IZGEM_380"},"140":{"br_r":0.013850415512465375,"f_bus_name_kV":"MASSE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"MASSE","rate_b":173.20508075688772,"t_bus_full_name_kV":"MASSENHOVEN_165","f_bus_full_name":"MASSENHOVEN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",140],"b_fr":0.0,"f_bus":36,"br_status":1,"f_bus_full_name_kV":"MASSENHOVEN_380","wC":6.9252077562326875e-6,"t_bus":105,"b_to":0.0,"index":140,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MASSE","tap":1.0,"t_bus_name_kV":"MASSE_165"},"107":{"br_r":0.013850415512465375,"f_bus_name_kV":"AUBAN_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":74,"length":0.01,"f_bus_name":"AUBAN","rate_b":173.20508075688772,"t_bus_full_name_kV":"AUBANGE_74","f_bus_full_name":"AUBANGE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",107],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":6.9252077562326875e-6,"t_bus":81,"b_to":0.0,"index":107,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"AUBAN","tap":1.0,"t_bus_name_kV":"AUBAN_74"},"102":{"br_r":0.0004016620498614958,"f_bus_name_kV":"ZANDV_380","zone":"NL","rate_a":16.447900878835572,"shift":0.0,"rate_b":16.447900878835572,"length":23.7,"f_bus_name":"ZANDV","t_bus_full_name_kV":"BORSSELE_380","f_bus_full_name":"ZANDVLIET","br_x":0.004522160664819945,"rate_c":16.447900878835572,"g_to":0.0,"t_bus_full_name":"BORSSELE","g_fr":0.0,"source_id":["branch",102],"b_fr":0.0,"f_bus":22,"br_status":1,"f_bus_full_name_kV":"ZANDVLIET_380","wC":0.06815096952908586,"t_bus":76,"b_to":0.0,"index":102,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XZA_BS11","tap":1.0,"t_bus_name_kV":"XZA_BS11_380"},"69":{"br_r":0.0011218836565096953,"f_bus_name_kV":"AUBAN_220","rate_a":3.3913554812198616,"shift":0.0,"base_kV":220,"length":21.1,"f_bus_name":"AUBAN","rate_b":3.3913554812198616,"t_bus_full_name_kV":"ST-MARD_220","f_bus_full_name":"AUBANGE","br_x":0.005817174515235457,"rate_c":3.3913554812198616,"g_to":0.0,"t_bus_full_name":"ST-MARD","g_fr":0.0,"source_id":["branch",69],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":4.085872576177286,"t_bus":46,"b_to":0.0,"index":69,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SMARD","tap":1.0,"t_bus_name_kV":"SMARD_220"},"97":{"br_r":0.00030470914127423825,"f_bus_name_kV":"AUBAN_220","zone":"FR","rate_a":4.420193660915775,"shift":0.0,"rate_b":4.420193660915775,"length":7.8,"f_bus_name":"AUBAN","t_bus_full_name_kV":"MOULAINE_220","f_bus_full_name":"AUBANGE","br_x":0.002409972299168975,"rate_c":4.420193660915775,"g_to":0.0,"t_bus_full_name":"MOULAINE","g_fr":0.0,"source_id":["branch",97],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":0.009494459833795014,"t_bus":71,"b_to":0.0,"index":97,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XAU_MO22","tap":1.0,"t_bus_name_kV":"XAU_MO22_220"},"4":{"br_r":0.0024584487534626037,"f_bus_name_kV":"AUBAN_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":220,"length":104.4,"f_bus_name":"AUBAN","rate_b":14.38779964831315,"t_bus_full_name_kV":"BRUME_380","f_bus_full_name":"AUBANGE","br_x":0.022770083102493077,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"BRUME","g_fr":0.0,"source_id":["branch",4],"b_fr":0.0,"f_bus":6,"br_status":1,"f_bus_full_name_kV":"AUBANGE_380","wC":26.271468144044324,"t_bus":7,"b_to":0.0,"index":4,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"BRUME","tap":1.0,"t_bus_name_kV":"BRUME_380"},"13":{"br_r":0.0009487534626038782,"f_bus_name_kV":"BRUME_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":44.3,"f_bus_name":"BRUME","rate_b":13.157004344454704,"t_bus_full_name_kV":"GRAMME_380","f_bus_full_name":"BRUME","br_x":0.010062326869806093,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"GRAMME","g_fr":0.0,"source_id":["branch",13],"b_fr":0.0,"f_bus":7,"br_status":1,"f_bus_full_name_kV":"BRUME_380","wC":11.357340720221606,"t_bus":2,"b_to":0.0,"index":13,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"GRAMM","tap":1.0,"t_bus_name_kV":"GRAMM_380"},"136":{"br_r":0.013850415512465375,"f_bus_name_kV":"LIXHE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":156,"length":0.01,"f_bus_name":"LIXHE","rate_b":173.20508075688772,"t_bus_full_name_kV":"LIXHE_156","f_bus_full_name":"LIXHE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",136],"b_fr":0.0,"f_bus":29,"br_status":1,"f_bus_full_name_kV":"LIXHE_380","wC":6.9252077562326875e-6,"t_bus":102,"b_to":0.0,"index":136,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"LIXHE","tap":1.0,"t_bus_name_kV":"LIXHE_156"},"134":{"br_r":0.013850415512465375,"f_bus_name_kV":"LINT _380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"LINT ","rate_b":173.20508075688772,"t_bus_full_name_kV":"LINT_165","f_bus_full_name":"LINT","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",134],"b_fr":0.0,"f_bus":35,"br_status":1,"f_bus_full_name_kV":"LINT_380","wC":6.9252077562326875e-6,"t_bus":101,"b_to":0.0,"index":134,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"LINT ","tap":1.0,"t_bus_name_kV":"LINT _165"},"133":{"br_r":0.013850415512465375,"f_bus_name_kV":"JUPIL_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":156,"length":0.01,"f_bus_name":"JUPIL","rate_b":173.20508075688772,"t_bus_full_name_kV":"JUPILLE_156","f_bus_full_name":"JUPILLE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",133],"b_fr":0.0,"f_bus":53,"br_status":1,"f_bus_full_name_kV":"JUPILLE_220","wC":6.9252077562326875e-6,"t_bus":100,"b_to":0.0,"index":133,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"JUPIL","tap":1.0,"t_bus_name_kV":"JUPIL_156"},"148":{"br_r":0.013850415512465375,"f_bus_name_kV":"RIMIE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":245,"length":0.01,"f_bus_name":"RIMIE","rate_b":173.20508075688772,"t_bus_full_name_kV":"RIMIERE_245","f_bus_full_name":"RIMIERE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",148],"b_fr":0.0,"f_bus":33,"br_status":1,"f_bus_full_name_kV":"RIMIERE_380","wC":6.9252077562326875e-6,"t_bus":112,"b_to":0.0,"index":148,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_245"},"118":{"br_r":0.013850415512465375,"f_bus_name_kV":"BRUME_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":76,"length":0.01,"f_bus_name":"BRUME","rate_b":173.20508075688772,"t_bus_full_name_kV":"BRUME_76","f_bus_full_name":"BRUME","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",118],"b_fr":0.0,"f_bus":7,"br_status":1,"f_bus_full_name_kV":"BRUME_380","wC":6.9252077562326875e-6,"t_bus":87,"b_to":0.0,"index":118,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"BRUME","tap":1.0,"t_bus_name_kV":"BRUME_76"},"38":{"br_r":7.617728531855956e-5,"f_bus_name_kV":"GEZEL_380","rate_a":10.761231667425434,"shift":0.0,"base_kV":380,"length":10.1,"f_bus_name":"GEZEL","rate_b":10.761231667425434,"t_bus_full_name_kV":"VAN MAERLANT_380","f_bus_full_name":"GEZELLE","br_x":0.0015304709141274239,"rate_c":10.761231667425434,"g_to":0.0,"t_bus_full_name":"VAN MAERLANT","g_fr":0.0,"source_id":["branch",38],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":50.26385041551246,"t_bus":25,"b_to":0.0,"index":38,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MAERL","tap":1.0,"t_bus_name_kV":"MAERL_380"},"116":{"br_r":0.013850415512465375,"f_bus_name_kV":"BRUME_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":76,"length":0.01,"f_bus_name":"BRUME","rate_b":173.20508075688772,"t_bus_full_name_kV":"BRUME_76","f_bus_full_name":"BRUME","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",116],"b_fr":0.0,"f_bus":50,"br_status":1,"f_bus_full_name_kV":"BRUME_220","wC":6.9252077562326875e-6,"t_bus":87,"b_to":0.0,"index":116,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"BRUME","tap":1.0,"t_bus_name_kV":"BRUME_76"},"66":{"br_r":0.0027770083102493072,"f_bus_name_kV":"AUBAN_220","rate_a":4.050574018580576,"shift":0.0,"base_kV":220,"length":47.2,"f_bus_name":"AUBAN","rate_b":4.050574018580576,"t_bus_full_name_kV":"VILLEROUX_220","f_bus_full_name":"AUBANGE","br_x":0.009806094182825485,"rate_c":4.050574018580576,"g_to":0.0,"t_bus_full_name":"VILLEROUX","g_fr":0.0,"source_id":["branch",66],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":10.67590027700831,"t_bus":43,"b_to":0.0,"index":66,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"VILLE","tap":1.0,"t_bus_name_kV":"VILLE_220"},"18":{"br_r":0.00045706371191135735,"f_bus_name_kV":"BUGG+_380","rate_a":15.263178126458461,"shift":0.0,"base_kV":380,"length":21.7,"f_bus_name":"BUGG+","rate_b":15.263178126458461,"t_bus_full_name_kV":"VERBRANDE BRUG_380","f_bus_full_name":"BUGGENHOUT","br_x":0.0047853185595567865,"rate_c":15.263178126458461,"g_to":0.0,"t_bus_full_name":"VERBRANDE BRUG","g_fr":0.0,"source_id":["branch",18],"b_fr":0.0,"f_bus":14,"br_status":1,"f_bus_full_name_kV":"BUGGENHOUT_380","wC":5.7797783933518,"t_bus":17,"b_to":0.0,"index":18,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"VERBR","tap":1.0,"t_bus_name_kV":"VERBR_380"},"132":{"br_r":0.013850415512465375,"f_bus_name_kV":"JUPIL_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":72,"length":0.01,"f_bus_name":"JUPIL","rate_b":173.20508075688772,"t_bus_full_name_kV":"JUPILLE_72","f_bus_full_name":"JUPILLE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",132],"b_fr":0.0,"f_bus":53,"br_status":1,"f_bus_full_name_kV":"JUPILLE_220","wC":6.9252077562326875e-6,"t_bus":99,"b_to":0.0,"index":132,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"JUPIL","tap":1.0,"t_bus_name_kV":"JUPIL_72"},"29":{"br_r":0.0004916897506925207,"f_bus_name_kV":"DOEL _380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":22.8,"f_bus_name":"DOEL ","rate_b":13.157004344454704,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"DOEL","br_x":0.00518005540166205,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",29],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":6.094182825484765,"t_bus":16,"b_to":0.0,"index":29,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"78":{"br_r":0.0001038781163434903,"f_bus_name_kV":"LATRO_220","rate_a":4.001037365484106,"shift":0.0,"base_kV":220,"length":2.5,"f_bus_name":"LATRO","rate_b":4.001037365484106,"t_bus_full_name_kV":"SERAING_220","f_bus_full_name":"LA TROQUE","br_x":0.0006994459833795013,"rate_c":4.001037365484106,"g_to":0.0,"t_bus_full_name":"SERAING","g_fr":0.0,"source_id":["branch",78],"b_fr":0.0,"f_bus":55,"br_status":1,"f_bus_full_name_kV":"LA TROQUE_220","wC":0.4868421052631579,"t_bus":56,"b_to":0.0,"index":78,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_220"},"74":{"br_r":0.0004224376731301939,"f_bus_name_kV":"JUPIL_220","rate_a":4.161078860103471,"shift":0.0,"base_kV":220,"length":20.2,"f_bus_name":"JUPIL","rate_b":4.161078860103471,"t_bus_full_name_kV":"RIMIERE_220","f_bus_full_name":"JUPILLE","br_x":0.003130193905817174,"rate_c":4.161078860103471,"g_to":0.0,"t_bus_full_name":"RIMIERE","g_fr":0.0,"source_id":["branch",74],"b_fr":0.0,"f_bus":53,"br_status":1,"f_bus_full_name_kV":"JUPILLE_220","wC":3.991689750692521,"t_bus":49,"b_to":0.0,"index":74,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_220"},"119":{"br_r":0.013850415512465375,"f_bus_name_kV":"CHAMP_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":76,"length":0.01,"f_bus_name":"CHAMP","rate_b":173.20508075688772,"t_bus_full_name_kV":"CHAMPION (NAMUR)_76","f_bus_full_name":"SENONCHAMPS","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",119],"b_fr":0.0,"f_bus":18,"br_status":1,"f_bus_full_name_kV":"SENONCHAMPS_380","wC":6.9252077562326875e-6,"t_bus":89,"b_to":0.0,"index":119,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"CHAMP","tap":1.0,"t_bus_name_kV":"CHAMP_76"},"42":{"br_r":6.9252077562326875e-6,"f_bus_name_kV":"GEZEL_380","rate_a":10.761231667425434,"shift":0.0,"base_kV":380,"length":0.8,"f_bus_name":"GEZEL","rate_b":10.761231667425434,"t_bus_full_name_kV":"NEMO_380","f_bus_full_name":"GEZELLE","br_x":4.847645429362881e-5,"rate_c":10.761231667425434,"g_to":0.0,"t_bus_full_name":"NEMO","g_fr":0.0,"source_id":["branch",42],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":3.8912742382271466,"t_bus":28,"b_to":0.0,"index":42,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"NEMO ","tap":1.0,"t_bus_name_kV":"NEMO _380"},"33":{"br_r":0.000221606648199446,"f_bus_name_kV":"DROGE_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":10.3,"f_bus_name":"DROGE","rate_b":14.38779964831315,"t_bus_full_name_kV":"MEKINGEN_380","f_bus_full_name":"DROGENBOS","br_x":0.002340720221606648,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MEKINGEN","g_fr":0.0,"source_id":["branch",33],"b_fr":0.0,"f_bus":23,"br_status":1,"f_bus_full_name_kV":"DROGENBOS_380","wC":2.7430747922437675,"t_bus":12,"b_to":0.0,"index":33,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MEKI+","tap":1.0,"t_bus_name_kV":"MEKI+_380"},"28":{"br_r":4.847645429362881e-5,"f_bus_name_kV":"DOEL _380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":7.1,"f_bus_name":"DOEL ","rate_b":13.157004344454704,"t_bus_full_name_kV":"ZANDVLIET_380","f_bus_full_name":"DOEL","br_x":0.0017797783933518004,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"ZANDVLIET","g_fr":0.0,"source_id":["branch",28],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":1.587257617728532,"t_bus":22,"b_to":0.0,"index":28,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ZANDV","tap":1.0,"t_bus_name_kV":"ZANDV_380"},"52":{"br_r":0.00010941828254847645,"f_bus_name_kV":"HORTA_380","rate_a":22.378096433789892,"shift":0.0,"base_kV":380,"length":48.4,"f_bus_name":"HORTA","rate_b":22.378096433789892,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"HORTA","br_x":0.0010519390581717452,"rate_c":22.378096433789892,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",52],"b_fr":0.0,"f_bus":9,"br_status":1,"f_bus_full_name_kV":"HORTA_380","wC":12.211218836565099,"t_bus":16,"b_to":0.0,"index":52,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"121":{"br_r":0.013850415512465375,"f_bus_name_kV":"DOEL _380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"DOEL ","rate_b":173.20508075688772,"t_bus_full_name_kV":"DOEL_165","f_bus_full_name":"DOEL","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",121],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":6.9252077562326875e-6,"t_bus":90,"b_to":0.0,"index":121,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"DOEL ","tap":1.0,"t_bus_name_kV":"DOEL _165"},"115":{"br_r":0.013850415512465375,"f_bus_name_kV":"BRUEG_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"BRUEG","rate_b":173.20508075688772,"t_bus_full_name_kV":"BRUEGEL_165","f_bus_full_name":"BRUEGEL","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",115],"b_fr":0.0,"f_bus":11,"br_status":1,"f_bus_full_name_kV":"BRUEGEL_380","wC":6.9252077562326875e-6,"t_bus":86,"b_to":0.0,"index":115,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"BRUEG","tap":1.0,"t_bus_name_kV":"BRUEG_165"},"163":{"br_r":0.013850415512465375,"f_bus_name_kV":"VANYK_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":400,"length":0.01,"f_bus_name":"VANYK","rate_b":173.20508075688772,"t_bus_full_name_kV":"VAN EYCK_400","f_bus_full_name":"VAN EYCK","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",163],"b_fr":0.0,"f_bus":37,"br_status":1,"f_bus_full_name_kV":"VAN EYCK_380","wC":6.9252077562326875e-6,"t_bus":122,"b_to":0.0,"index":163,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"VANYK","tap":1.0,"t_bus_name_kV":"VANYK_400"},"58":{"br_r":0.0006994459833795013,"f_bus_name_kV":"MASSE_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":32.5,"f_bus_name":"MASSE","rate_b":14.38779964831315,"t_bus_full_name_kV":"MEERHOUT_380","f_bus_full_name":"MASSENHOVEN","br_x":0.0073822714681440445,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MEERHOUT","g_fr":0.0,"source_id":["branch",58],"b_fr":0.0,"f_bus":36,"br_status":1,"f_bus_full_name_kV":"MASSENHOVEN_380","wC":8.68421052631579,"t_bus":38,"b_to":0.0,"index":58,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MEERH","tap":1.0,"t_bus_name_kV":"MEERH_380"},"25":{"br_r":3.462603878116344e-5,"f_bus_name_kV":"COURC_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":1.7,"f_bus_name":"COURC","rate_b":13.157004344454704,"t_bus_full_name_kV":"GOUY_380","f_bus_full_name":"COURCELLES","br_x":0.0003878116343490305,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"GOUY","g_fr":0.0,"source_id":["branch",25],"b_fr":0.0,"f_bus":13,"br_status":1,"f_bus_full_name_kV":"COURCELLES_380","wC":0.4570637119113573,"t_bus":20,"b_to":0.0,"index":25,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"GOUY ","tap":1.0,"t_bus_name_kV":"GOUY _380"},"114":{"br_r":0.013850415512465375,"f_bus_name_kV":"BRUEG_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"BRUEG","rate_b":173.20508075688772,"t_bus_full_name_kV":"BRUEGEL_165","f_bus_full_name":"BRUEGEL","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",114],"b_fr":0.0,"f_bus":11,"br_status":1,"f_bus_full_name_kV":"BRUEGEL_380","wC":6.9252077562326875e-6,"t_bus":86,"b_to":0.0,"index":114,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"BRUEG","tap":1.0,"t_bus_name_kV":"BRUEG_165"},"166":{"br_r":0.013850415512465375,"f_bus_name_kV":"VERBR_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"VERBR","rate_b":173.20508075688772,"t_bus_full_name_kV":"VERBRANDE BRUG_165","f_bus_full_name":"VERBRANDE BRUG","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",166],"b_fr":0.0,"f_bus":17,"br_status":1,"f_bus_full_name_kV":"VERBRANDE BRUG_380","wC":6.9252077562326875e-6,"t_bus":123,"b_to":0.0,"index":166,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"VERBR","tap":1.0,"t_bus_name_kV":"VERBR_165"},"31":{"br_r":0.000554016620498615,"f_bus_name_kV":"DOEL _380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":22.2,"f_bus_name":"DOEL ","rate_b":14.38779964831315,"t_bus_full_name_kV":"MERCATOR_380","f_bus_full_name":"DOEL","br_x":0.004736842105263158,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"MERCATOR","g_fr":0.0,"source_id":["branch",31],"b_fr":0.0,"f_bus":21,"br_status":1,"f_bus_full_name_kV":"DOEL_380","wC":5.540166204986149,"t_bus":16,"b_to":0.0,"index":31,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_380"},"44":{"br_r":0.0001281163434903047,"f_bus_name_kV":"GRAMM_380","rate_a":13.163586137523467,"shift":0.0,"base_kV":380,"length":55.6,"f_bus_name":"GRAMM","rate_b":13.163586137523467,"t_bus_full_name_kV":"ZUTENDAAL_380","f_bus_full_name":"GRAMME","br_x":0.0012084487534626037,"rate_c":13.163586137523467,"g_to":0.0,"t_bus_full_name":"ZUTENDAAL","g_fr":0.0,"source_id":["branch",44],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":14.037396121883654,"t_bus":5,"b_to":0.0,"index":44,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"ZUTE+","tap":1.0,"t_bus_name_kV":"ZUTE+_380"},"169":{"br_r":0.013850415512465375,"f_bus_name_kV":"ZANDV_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":400,"length":0.01,"f_bus_name":"ZANDV","rate_b":173.20508075688772,"t_bus_full_name_kV":"ZANDVLIET_400","f_bus_full_name":"ZANDVLIET","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",169],"b_fr":0.0,"f_bus":22,"br_status":1,"f_bus_full_name_kV":"ZANDVLIET_380","wC":6.9252077562326875e-6,"t_bus":126,"b_to":0.0,"index":169,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"ZANDV","tap":1.0,"t_bus_name_kV":"ZANDV_400"},"129":{"br_r":0.013850415512465375,"f_bus_name_kV":"IZGEM_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"IZGEM","rate_b":173.20508075688772,"t_bus_full_name_kV":"IZEGEM_165","f_bus_full_name":"IZEGEM","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",129],"b_fr":0.0,"f_bus":10,"br_status":1,"f_bus_full_name_kV":"IZEGEM_380","wC":6.9252077562326875e-6,"t_bus":97,"b_to":0.0,"index":129,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"IZGEM","tap":1.0,"t_bus_name_kV":"IZGEM_165"},"150":{"br_r":0.013850415512465375,"f_bus_name_kV":"RODEN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"RODEN","rate_b":173.20508075688772,"t_bus_full_name_kV":"RODENHUIZE_165","f_bus_full_name":"RODENHUIZE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",150],"b_fr":0.0,"f_bus":39,"br_status":1,"f_bus_full_name_kV":"RODENHUIZE_380","wC":6.9252077562326875e-6,"t_bus":113,"b_to":0.0,"index":150,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"RODEN","tap":1.0,"t_bus_name_kV":"RODEN_165"},"94":{"br_r":0.0011495844875346259,"f_bus_name_kV":"MONCE_220","zone":"FR","rate_a":4.031521459697318,"shift":0.0,"rate_b":4.031521459697318,"length":29.4,"f_bus_name":"MONCE","t_bus_full_name_kV":"CHOOZ_220","f_bus_full_name":"MONCEAU","br_x":0.004058171745152355,"rate_c":4.031521459697318,"g_to":0.0,"t_bus_full_name":"CHOOZ","g_fr":0.0,"source_id":["branch",94],"b_fr":0.0,"f_bus":67,"br_status":1,"f_bus_full_name_kV":"MONCEAU_220","wC":0.026481994459833798,"t_bus":68,"b_to":0.0,"index":94,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XMO_CH21","tap":1.0,"t_bus_name_kV":"XMO_CH21_220"},"99":{"br_r":0.0005401662049861496,"f_bus_name_kV":"ACHEN_380","zone":"FR","rate_a":13.157004344454704,"shift":0.0,"rate_b":13.157004344454704,"length":31.5,"f_bus_name":"ACHEN","t_bus_full_name_kV":"LONNY_380","f_bus_full_name":"ACHENE","br_x":0.006606648199445983,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"LONNY","g_fr":0.0,"source_id":["branch",99],"b_fr":0.0,"f_bus":1,"br_status":1,"f_bus_full_name_kV":"ACHENE_380","wC":0.06518005540166205,"t_bus":73,"b_to":0.0,"index":99,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XAC_LO11","tap":1.0,"t_bus_name_kV":"XAC_LO11_380"},"47":{"br_r":0.0012119113573407201,"f_bus_name_kV":"GRAMM_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":56.4,"f_bus_name":"GRAMM","rate_b":13.157004344454704,"t_bus_full_name_kV":"ST-AMAND_380","f_bus_full_name":"GRAMME","br_x":0.012811634349030472,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"ST-AMAND","g_fr":0.0,"source_id":["branch",47],"b_fr":0.0,"f_bus":2,"br_status":1,"f_bus_full_name_kV":"GRAMME_380","wC":15.083102493074794,"t_bus":19,"b_to":0.0,"index":47,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"STAM+","tap":1.0,"t_bus_name_kV":"STAM+_380"},"73":{"br_r":1.3850415512465375e-5,"f_bus_name_kV":"HOUF+_220","rate_a":4.740276650154503,"shift":0.0,"base_kV":220,"length":0.3,"f_bus_name":"HOUF+","rate_b":4.740276650154503,"t_bus_full_name_kV":"HOUFFALIZE_220","f_bus_full_name":"HOUFFALIZE","br_x":6.232686980609417e-5,"rate_c":4.740276650154503,"g_to":0.0,"t_bus_full_name":"HOUFFALIZE","g_fr":0.0,"source_id":["branch",73],"b_fr":0.0,"f_bus":51,"br_status":1,"f_bus_full_name_kV":"HOUFFALIZE_220","wC":0.07340720221606649,"t_bus":52,"b_to":0.0,"index":73,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"HOUFF","tap":1.0,"t_bus_name_kV":"HOUFF_220"},"82":{"br_r":0.0022368421052631577,"f_bus_name_kV":"MARC+_220","rate_a":4.050574018580576,"shift":0.0,"base_kV":220,"length":38,"f_bus_name":"MARC+","rate_b":4.050574018580576,"t_bus_full_name_kV":"RIMIERE_220","f_bus_full_name":"MARCOURT","br_x":0.007825484764542937,"rate_c":4.050574018580576,"g_to":0.0,"t_bus_full_name":"RIMIERE","g_fr":0.0,"source_id":["branch",82],"b_fr":0.0,"f_bus":57,"br_status":1,"f_bus_full_name_kV":"MARCOURT_220","wC":8.594875346260388,"t_bus":49,"b_to":0.0,"index":82,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_220"},"79":{"br_r":0.000533240997229917,"f_bus_name_kV":"LEVAL_220","rate_a":3.7190594940118933,"shift":0.0,"base_kV":220,"length":13.4,"f_bus_name":"LEVAL","rate_b":3.7190594940118933,"t_bus_full_name_kV":"RIMIERE_220","f_bus_full_name":"LE VAL","br_x":0.0036634349030470912,"rate_c":3.7190594940118933,"g_to":0.0,"t_bus_full_name":"RIMIERE","g_fr":0.0,"source_id":["branch",79],"b_fr":0.0,"f_bus":48,"br_status":1,"f_bus_full_name_kV":"LE VAL_220","wC":2.590027700831025,"t_bus":49,"b_to":0.0,"index":79,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"RIMIE","tap":1.0,"t_bus_name_kV":"RIMIE_220"},"84":{"br_r":0.0013781163434903048,"f_bus_name_kV":"OS2ST_220","rate_a":3.814322288428181,"shift":0.0,"base_kV":220,"length":40.9,"f_bus_name":"OS2ST","rate_b":3.814322288428181,"t_bus_full_name_kV":"OFFSHORE ON STEVIN_220","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.003164819944598338,"rate_c":3.814322288428181,"g_to":0.0,"t_bus_full_name":"OFFSHORE ON STEVIN","g_fr":0.0,"source_id":["branch",84],"b_fr":0.0,"f_bus":60,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_220","wC":199.74653739612188,"t_bus":61,"b_to":0.0,"index":84,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_220"},"104":{"br_r":0.0006578947368421052,"f_bus_name_kV":"AVLGM_380","zone":"FR","rate_a":13.157004344454704,"shift":0.0,"rate_b":13.157004344454704,"length":38.5,"f_bus_name":"AVLGM","t_bus_full_name_kV":"MASTAING_380","f_bus_full_name":"AVELGEM","br_x":0.007950138504155125,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"MASTAING","g_fr":0.0,"source_id":["branch",104],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":0.06617036011080332,"t_bus":78,"b_to":0.0,"index":104,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"XAV_MA11","tap":1.0,"t_bus_name_kV":"XAV_MA11_380"},"124":{"br_r":0.013850415512465375,"f_bus_name_kV":"GOUY _380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"GOUY ","rate_b":173.20508075688772,"t_bus_full_name_kV":"GOUY_165","f_bus_full_name":"GOUY","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",124],"b_fr":0.0,"f_bus":20,"br_status":1,"f_bus_full_name_kV":"GOUY_380","wC":6.9252077562326875e-6,"t_bus":93,"b_to":0.0,"index":124,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"GOUY ","tap":1.0,"t_bus_name_kV":"GOUY _165"},"70":{"br_r":0.00022853185595567868,"f_bus_name_kV":"AWIRS_220","rate_a":4.161078860103471,"shift":0.0,"base_kV":220,"length":6.6,"f_bus_name":"AWIRS","rate_b":4.161078860103471,"t_bus_full_name_kV":"LE VAL_220","f_bus_full_name":"AWIRS","br_x":0.0018282548476454294,"rate_c":4.161078860103471,"g_to":0.0,"t_bus_full_name":"LE VAL","g_fr":0.0,"source_id":["branch",70],"b_fr":0.0,"f_bus":47,"br_status":1,"f_bus_full_name_kV":"AWIRS_220","wC":1.291551246537396,"t_bus":48,"b_to":0.0,"index":70,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"LEVAL","tap":1.0,"t_bus_name_kV":"LEVAL_220"},"8":{"br_r":0.0004916897506925207,"f_bus_name_kV":"AVLGM_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":22.8,"f_bus_name":"AVLGM","rate_b":14.38779964831315,"t_bus_full_name_kV":"IZEGEM_380","f_bus_full_name":"AVELGEM","br_x":0.00518005540166205,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"IZEGEM","g_fr":0.0,"source_id":["branch",8],"b_fr":0.0,"f_bus":8,"br_status":1,"f_bus_full_name_kV":"AVELGEM_380","wC":6.069944598337951,"t_bus":10,"b_to":0.0,"index":8,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"IZGEM","tap":1.0,"t_bus_name_kV":"IZGEM_380"},"64":{"br_r":2.077562326869806e-5,"f_bus_name_kV":"TIBIS_380","rate_a":15.282923505664746,"shift":0.0,"base_kV":380,"length":1,"f_bus_name":"TIBIS","rate_b":15.282923505664746,"t_bus_full_name_kV":"TIHANGE 2_380","f_bus_full_name":"TIHANGE BIS","br_x":0.0002146814404432133,"rate_c":15.282923505664746,"g_to":0.0,"t_bus_full_name":"TIHANGE 2","g_fr":0.0,"source_id":["branch",64],"b_fr":0.0,"f_bus":41,"br_status":1,"f_bus_full_name_kV":"TIHANGE BIS_380","wC":0.2631578947368421,"t_bus":30,"b_to":0.0,"index":64,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"TIHA2","tap":1.0,"t_bus_name_kV":"TIHA2_380"},"91":{"br_r":0.0,"f_bus_name_kV":"SMARD_220","rate_a":38.1051177665153,"shift":0.0,"base_kV":220,"length":1,"f_bus_name":"SMARD","rate_b":38.1051177665153,"t_bus_full_name_kV":"ST-MARD SNCB_220","f_bus_full_name":"ST-MARD","br_x":3.462603878116344e-5,"rate_c":38.1051177665153,"g_to":0.0,"t_bus_full_name":"ST-MARD SNCB","g_fr":0.0,"source_id":["branch",91],"b_fr":0.0,"f_bus":46,"br_status":1,"f_bus_full_name_kV":"ST-MARD_220","wC":0.0,"t_bus":65,"b_to":0.0,"index":91,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"SMARS","tap":1.0,"t_bus_name_kV":"SMARS_220"},"60":{"br_r":0.0012326869806094183,"f_bus_name_kV":"MEERH_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":57.5,"f_bus_name":"MEERH","rate_b":14.38779964831315,"t_bus_full_name_kV":"VAN EYCK_380","f_bus_full_name":"MEERHOUT","br_x":0.013060941828254848,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"VAN EYCK","g_fr":0.0,"source_id":["branch",60],"b_fr":0.0,"f_bus":38,"br_status":1,"f_bus_full_name_kV":"MEERHOUT_380","wC":15.295013850415515,"t_bus":37,"b_to":0.0,"index":60,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"VANYK","tap":1.0,"t_bus_name_kV":"VANYK_380"},"158":{"br_r":0.013850415512465375,"f_bus_name_kV":"STEVN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":225,"length":0.01,"f_bus_name":"STEVN","rate_b":173.20508075688772,"t_bus_full_name_kV":"STEVIN_225","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",158],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":6.9252077562326875e-6,"t_bus":118,"b_to":0.0,"index":158,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_225"},"156":{"br_r":0.013850415512465375,"f_bus_name_kV":"STEVN_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":225,"length":0.01,"f_bus_name":"STEVN","rate_b":173.20508075688772,"t_bus_full_name_kV":"STEVIN_225","f_bus_full_name":"OFFSHORE ON STEVIN","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",156],"b_fr":0.0,"f_bus":27,"br_status":1,"f_bus_full_name_kV":"OFFSHORE ON STEVIN_380","wC":6.9252077562326875e-6,"t_bus":118,"b_to":0.0,"index":156,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_225"},"144":{"br_r":0.013850415512465375,"f_bus_name_kV":"MERCA_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":165,"length":0.01,"f_bus_name":"MERCA","rate_b":173.20508075688772,"t_bus_full_name_kV":"MERCATOR_165","f_bus_full_name":"MERCATOR","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",144],"b_fr":0.0,"f_bus":16,"br_status":1,"f_bus_full_name_kV":"MERCATOR_380","wC":6.9252077562326875e-6,"t_bus":109,"b_to":0.0,"index":144,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MERCA","tap":1.0,"t_bus_name_kV":"MERCA_165"},"22":{"br_r":0.0009487534626038782,"f_bus_name_kV":"CHAMP_380","rate_a":14.38779964831315,"shift":0.0,"base_kV":380,"length":44.1,"f_bus_name":"CHAMP","rate_b":14.38779964831315,"t_bus_full_name_kV":"COURCELLES_380","f_bus_full_name":"SENONCHAMPS","br_x":0.010013850415512466,"rate_c":14.38779964831315,"g_to":0.0,"t_bus_full_name":"COURCELLES","g_fr":0.0,"source_id":["branch",22],"b_fr":0.0,"f_bus":18,"br_status":1,"f_bus_full_name_kV":"SENONCHAMPS_380","wC":11.789473684210527,"t_bus":13,"b_to":0.0,"index":22,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"COURC","tap":1.0,"t_bus_name_kV":"COURC_380"},"11":{"br_r":0.0004224376731301939,"f_bus_name_kV":"BRUEG_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":15.9,"f_bus_name":"BRUEG","rate_b":13.157004344454704,"t_bus_full_name_kV":"BUGGENHOUT_380","f_bus_full_name":"BRUEGEL","br_x":0.003538781163434903,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"BUGGENHOUT","g_fr":0.0,"source_id":["branch",11],"b_fr":0.0,"f_bus":11,"br_status":1,"f_bus_full_name_kV":"BRUEGEL_380","wC":4.141274238227147,"t_bus":14,"b_to":0.0,"index":11,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"BUGG+","tap":1.0,"t_bus_name_kV":"BUGG+_380"},"16":{"br_r":4.155124653739612e-5,"f_bus_name_kV":"BRUME_380","rate_a":13.157004344454704,"shift":0.0,"base_kV":380,"length":2,"f_bus_name":"BRUME","rate_b":13.157004344454704,"t_bus_full_name_kV":"COO_380","f_bus_full_name":"BRUME","br_x":0.00045706371191135735,"rate_c":13.157004344454704,"g_to":0.0,"t_bus_full_name":"COO","g_fr":0.0,"source_id":["branch",16],"b_fr":0.0,"f_bus":7,"br_status":1,"f_bus_full_name_kV":"BRUME_380","wC":0.5346260387811633,"t_bus":15,"b_to":0.0,"index":16,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"COO  ","tap":1.0,"t_bus_name_kV":"COO  _380"},"40":{"br_r":9.002770083102494e-5,"f_bus_name_kV":"GEZEL_380","rate_a":30.565847011329492,"shift":0.0,"base_kV":380,"length":8,"f_bus_name":"GEZEL","rate_b":30.565847011329492,"t_bus_full_name_kV":"OFFSHORE ON STEVIN_380","f_bus_full_name":"GEZELLE","br_x":0.0013157894736842105,"rate_c":30.565847011329492,"g_to":0.0,"t_bus_full_name":"OFFSHORE ON STEVIN","g_fr":0.0,"source_id":["branch",40],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":1.275623268698061,"t_bus":27,"b_to":0.0,"index":40,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"STEVN","tap":1.0,"t_bus_name_kV":"STEVN_380"},"72":{"br_r":0.0011218836565096953,"f_bus_name_kV":"BRUME_220","rate_a":4.740276650154503,"shift":0.0,"base_kV":220,"length":27.5,"f_bus_name":"BRUME","rate_b":4.740276650154503,"t_bus_full_name_kV":"HOUFFALIZE_220","f_bus_full_name":"BRUME","br_x":0.005637119113573408,"rate_c":4.740276650154503,"g_to":0.0,"t_bus_full_name":"HOUFFALIZE","g_fr":0.0,"source_id":["branch",72],"b_fr":0.0,"f_bus":50,"br_status":1,"f_bus_full_name_kV":"BRUME_220","wC":6.664819944598338,"t_bus":51,"b_to":0.0,"index":72,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"HOUF+","tap":1.0,"t_bus_name_kV":"HOUF+_220"},"128":{"br_r":0.013850415512465375,"f_bus_name_kV":"HOUFF_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":74,"length":0.01,"f_bus_name":"HOUFF","rate_b":173.20508075688772,"t_bus_full_name_kV":"HOUFFALIZE_74","f_bus_full_name":"HOUFFALIZE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",128],"b_fr":0.0,"f_bus":52,"br_status":1,"f_bus_full_name_kV":"HOUFFALIZE_220","wC":6.9252077562326875e-6,"t_bus":96,"b_to":0.0,"index":128,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"HOUFF","tap":1.0,"t_bus_name_kV":"HOUFF_74"},"145":{"br_r":0.013850415512465375,"f_bus_name_kV":"MONCE_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":155,"length":0.01,"f_bus_name":"MONCE","rate_b":173.20508075688772,"t_bus_full_name_kV":"MONCEAU_155","f_bus_full_name":"MONCEAU","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",145],"b_fr":0.0,"f_bus":67,"br_status":1,"f_bus_full_name_kV":"MONCEAU_220","wC":6.9252077562326875e-6,"t_bus":110,"b_to":0.0,"index":145,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"MONCE","tap":1.0,"t_bus_name_kV":"MONCE_155"},"36":{"br_r":6.232686980609417e-5,"f_bus_name_kV":"GEZEL_380","rate_a":10.761231667425434,"shift":0.0,"base_kV":380,"length":10.1,"f_bus_name":"GEZEL","rate_b":10.761231667425434,"t_bus_full_name_kV":"VAN MAERLANT_380","f_bus_full_name":"GEZELLE","br_x":0.001551246537396122,"rate_c":10.761231667425434,"g_to":0.0,"t_bus_full_name":"VAN MAERLANT","g_fr":0.0,"source_id":["branch",36],"b_fr":0.0,"f_bus":26,"br_status":1,"f_bus_full_name_kV":"GEZELLE_380","wC":50.26385041551246,"t_bus":25,"b_to":0.0,"index":36,"angmin":-1.0472,"angmax":1.0472,"transformer":false,"interconnection":false,"t_bus_name":"MAERL","tap":1.0,"t_bus_name_kV":"MAERL_380"},"95":{"br_r":0.0006094182825484765,"f_bus_name_kV":"AUBAN_220","zone":"LU","rate_a":3.9515007123876367,"shift":0.0,"rate_b":3.9515007123876367,"length":1,"f_bus_name":"AUBAN","t_bus_full_name_kV":"ESCH / BELVAL_220","f_bus_full_name":"AUBANGE","br_x":0.004272853185595568,"rate_c":3.9515007123876367,"g_to":0.0,"t_bus_full_name":"ESCH / BELVAL","g_fr":0.0,"source_id":["branch",95],"b_fr":0.0,"f_bus":42,"br_status":1,"f_bus_full_name_kV":"AUBANGE_220","wC":0.029764542936288087,"t_bus":69,"b_to":0.0,"index":95,"angmin":-1.0471975511965976,"angmax":1.0471975511965976,"transformer":false,"interconnection":true,"t_bus_name":"ESCH ","tap":1.0,"t_bus_name_kV":"ESCH _220"},"138":{"br_r":0.013850415512465375,"f_bus_name_kV":"LIXHE_380","rate_a":173.20508075688772,"shift":0.0,"base_kV":246,"length":0.01,"f_bus_name":"LIXHE","rate_b":173.20508075688772,"t_bus_full_name_kV":"LIXHE_246","f_bus_full_name":"LIXHE","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",138],"b_fr":0.0,"f_bus":29,"br_status":1,"f_bus_full_name_kV":"LIXHE_380","wC":6.9252077562326875e-6,"t_bus":103,"b_to":0.0,"index":138,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"LIXHE","tap":1.0,"t_bus_name_kV":"LIXHE_246"},"153":{"br_r":0.013850415512465375,"f_bus_name_kV":"SERAI_220","rate_a":173.20508075688772,"shift":0.0,"base_kV":70,"length":0.01,"f_bus_name":"SERAI","rate_b":173.20508075688772,"t_bus_full_name_kV":"SERAING (ARCELORMITTAL)_70","f_bus_full_name":"SERAING","br_x":0.013850415512465375,"rate_c":173.20508075688772,"g_to":0.0,"t_bus_full_name":[],"g_fr":0.0,"source_id":["branch",153],"b_fr":0.0,"f_bus":56,"br_status":1,"f_bus_full_name_kV":"SERAING_220","wC":6.9252077562326875e-6,"t_bus":116,"b_to":0.0,"index":153,"angmin":-1.0472,"angmax":1.0472,"transformer":true,"interconnection":false,"t_bus_name":"SERAI","tap":1.0,"t_bus_name_kV":"SERAI_70"}},"storage":{},"switch":{},"baseMVA":100,"convdc":{"4":{"dVdcset":0,"Vtar":1,"Pacmax":15.0,"filter":1,"reactor":1,"Vdcset":1.0079,"Vmmax":1.1,"xtf":0.01,"Imax":1.118033988749895,"Qacrated":0.5,"status":1,"Pdcset":-0.586274,"islcc":0,"LossA":0.01103,"Qacmin":-0.5,"rc":0.01,"source_id":["convdc",4],"rtf":0.01,"xc":0.01,"busdc_i":4,"busac_i":129,"tm":1,"type_dc":1,"Q_g":0.0,"LossB":0.0009754470262308536,"basekVac":525,"LossCrec":0.00034890400604686324,"droop":0.005,"Pacmin":-15.0,"Qacmax":0.5,"index":4,"type_ac":1,"Vmmin":0.9,"P_g":0.0,"transformer":1,"bf":0.01,"LossCinv":0.00034890400604686324,"Pacrated":15.0},"1":{"dVdcset":0,"Vtar":1,"Pacmax":15.0,"filter":1,"reactor":1,"Vdcset":1.0079,"Vmmax":1.1,"xtf":0.01,"Imax":1.118033988749895,"Qacrated":0.5,"status":1,"Pdcset":-0.586274,"islcc":0,"LossA":0.01103,"Qacmin":-0.5,"rc":0.01,"source_id":["convdc",1],"rtf":0.01,"xc":0.01,"busdc_i":1,"busac_i":28,"tm":1,"type_dc":1,"Q_g":0.0,"LossB":0.0009754470262308536,"basekVac":525,"LossCrec":0.00034890400604686324,"droop":0.005,"Pacmin":-15.0,"Qacmax":0.5,"index":1,"type_ac":1,"Vmmin":0.9,"P_g":0.0,"transformer":1,"bf":0.01,"LossCinv":0.00034890400604686324,"Pacrated":15.0},"2":{"dVdcset":0,"Vtar":1,"Pacmax":15.0,"filter":1,"reactor":1,"Vdcset":1.0079,"Vmmax":1.1,"xtf":0.01,"Imax":1.118033988749895,"Qacrated":0.5,"status":1,"Pdcset":-0.586274,"islcc":0,"LossA":0.01103,"Qacmin":-0.5,"rc":0.01,"source_id":["convdc",2],"rtf":0.01,"xc":0.01,"busdc_i":2,"busac_i":29,"tm":1,"type_dc":1,"Q_g":0.0,"LossB":0.0009754470262308536,"basekVac":525,"LossCrec":0.00034890400604686324,"droop":0.005,"Pacmin":-15.0,"Qacmax":0.5,"index":2,"type_ac":1,"Vmmin":0.9,"P_g":0.0,"transformer":1,"bf":0.01,"LossCinv":0.00034890400604686324,"Pacrated":15.0},"3":{"dVdcset":0,"Vtar":1,"Pacmax":15.0,"filter":1,"reactor":1,"Vdcset":1.0079,"Vmmax":1.1,"xtf":0.01,"Imax":1.118033988749895,"Qacrated":0.5,"status":1,"Pdcset":-0.586274,"islcc":0,"LossA":0.01103,"Qacmin":-0.5,"rc":0.01,"source_id":["convdc",3],"rtf":0.01,"xc":0.01,"busdc_i":3,"busac_i":128,"tm":1,"type_dc":1,"Q_g":0.0,"LossB":0.0009754470262308536,"basekVac":525,"LossCrec":0.00034890400604686324,"droop":0.005,"Pacmin":-15.0,"Qacmax":0.5,"index":3,"type_ac":1,"Vmmin":0.9,"P_g":0.0,"transformer":1,"bf":0.01,"LossCinv":0.00034890400604686324,"Pacrated":15.0}},"per_unit":true,"shunt":{},"load":{"32":{"zone":"BE00","Zcc13":3.9,"name_no_kV":"LIXHE","Zcc12":14.6,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"LIXHE_246","full_name_kV":"LIXHE_246","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":4.9,"max_tap":24,"source_id":["bus",103],"base_kV_2":246,"load_bus":103,"full_name":"LIXHE","qd_max":0.3,"index":32,"base_kV_3":36,"pmax_2":3.0,"delta_V_per_tap":0.99,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"29":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"LINT ","Zcc12":18.0,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"LINT _165","full_name_kV":"LINT_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.1,"max_tap":24,"source_id":["bus",101],"base_kV_2":165,"load_bus":101,"full_name":"LINT","qd_max":0.45,"index":29,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"1":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"ACHEN","Zcc12":20.7,"pmax_3":0.5,"base_kV":380,"cosphi":0.9,"name":"ACHEN_76","full_name_kV":"ACHENE_76","min_tap":1,"status":1,"pmax":1.1,"qd":0.022,"Zcc23":12.1,"max_tap":35,"source_id":["bus",80],"base_kV_2":76,"load_bus":80,"full_name":"ACHENE","qd_max":0.22,"index":1,"base_kV_3":36,"pmax_2":2.2,"delta_V_per_tap":-0.88,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":1.1},"54":{"zone":"BE00","Zcc13":3.4,"name_no_kV":"STEVN","Zcc12":14.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"STEVN_225","full_name_kV":"STEVIN_225","min_tap":1,"status":1,"pmax":3.0,"qd":0.06,"Zcc23":3.8,"max_tap":21,"source_id":["bus",118],"base_kV_2":225,"load_bus":118,"full_name":"STEVIN","qd_max":0.6,"index":54,"base_kV_3":36,"pmax_2":6.0,"delta_V_per_tap":0.92,"nom_tap":6,"base_kV_1":400,"pmin":0.0,"pd":3.0},"2":{"zone":"BE00","Zcc13":7.1,"name_no_kV":"AUBAN","Zcc12":12.8,"pmax_3":0.3,"base_kV":220,"cosphi":0.9,"name":"AUBAN_74","full_name_kV":"AUBANGE_74","min_tap":1,"status":1,"pmax":0.45,"qd":0.009,"Zcc23":13.3,"max_tap":23,"source_id":["bus",81],"base_kV_2":74,"load_bus":81,"full_name":"AUBANGE","qd_max":0.09,"index":2,"base_kV_3":17,"pmax_2":0.9,"delta_V_per_tap":1.64,"nom_tap":12,"base_kV_1":222,"pmin":0.0,"pd":0.45},"41":{"zone":"BE00","Zcc13":20.7,"name_no_kV":"RIMIE","Zcc12":12.7,"pmax_3":0.8,"base_kV":220,"cosphi":0.9,"name":"RIMIE_72","full_name_kV":"RIMIERE_72","min_tap":1,"status":1,"pmax":0.8,"qd":0.016,"Zcc23":12.6,"max_tap":21,"source_id":["bus",111],"base_kV_2":72,"load_bus":111,"full_name":"RIMIERE","qd_max":0.16,"index":41,"base_kV_3":72,"pmax_2":0.8,"delta_V_per_tap":1.7,"nom_tap":11,"base_kV_1":225,"pmin":0.0,"pd":0.8},"65":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"ZANDV","Zcc12":9.3,"pmax_3":null,"base_kV":380,"cosphi":0.9,"name":"ZANDV_400","full_name_kV":"ZANDVLIET_400","min_tap":1,"status":1,"pmax":7.0,"qd":0.13999999999999999,"Zcc23":12.1,"max_tap":35,"source_id":["bus",22],"base_kV_2":400,"load_bus":22,"full_name":"ZANDVLIET","qd_max":1.4,"index":65,"base_kV_3":null,"pmax_2":null,"delta_V_per_tap":0.0,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":7.0},"51":{"zone":"BE00","Zcc13":3.4,"name_no_kV":"STEVN","Zcc12":14.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"STEVN_225","full_name_kV":"STEVIN_225","min_tap":1,"status":1,"pmax":3.0,"qd":0.06,"Zcc23":3.8,"max_tap":21,"source_id":["bus",118],"base_kV_2":225,"load_bus":118,"full_name":"STEVIN","qd_max":0.6,"index":51,"base_kV_3":36,"pmax_2":6.0,"delta_V_per_tap":0.92,"nom_tap":6,"base_kV_1":400,"pmin":0.0,"pd":3.0},"53":{"zone":"BE00","Zcc13":3.4,"name_no_kV":"STEVN","Zcc12":14.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"STEVN_225","full_name_kV":"STEVIN_225","min_tap":1,"status":1,"pmax":3.0,"qd":0.06,"Zcc23":3.8,"max_tap":21,"source_id":["bus",118],"base_kV_2":225,"load_bus":118,"full_name":"STEVIN","qd_max":0.6,"index":53,"base_kV_3":36,"pmax_2":6.0,"delta_V_per_tap":0.92,"nom_tap":6,"base_kV_1":400,"pmin":0.0,"pd":3.0},"27":{"zone":"BE00","Zcc13":29.1,"name_no_kV":"JUPIL","Zcc12":13.9,"pmax_3":0.8,"base_kV":220,"cosphi":0.9,"name":"JUPIL_72","full_name_kV":"JUPILLE_72","min_tap":1,"status":1,"pmax":0.8,"qd":0.016,"Zcc23":14.0,"max_tap":19,"source_id":["bus",99],"base_kV_2":72,"load_bus":99,"full_name":"JUPILLE","qd_max":0.16,"index":27,"base_kV_3":72,"pmax_2":0.8,"delta_V_per_tap":1.25,"nom_tap":13,"base_kV_1":225,"pmin":0.0,"pd":0.8},"42":{"zone":"BE00","Zcc13":11.0,"name_no_kV":"RIMIE","Zcc12":14.6,"pmax_3":0.5,"base_kV":380,"cosphi":0.9,"name":"RIMIE_245","full_name_kV":"RIMIERE_245","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":15.7,"max_tap":24,"source_id":["bus",112],"base_kV_2":245,"load_bus":112,"full_name":"RIMIERE","qd_max":0.3,"index":42,"base_kV_3":36,"pmax_2":3.0,"delta_V_per_tap":0.86,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"33":{"zone":"BE00","Zcc13":3.9,"name_no_kV":"LIXHE","Zcc12":14.6,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"LIXHE_246","full_name_kV":"LIXHE_246","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":5.0,"max_tap":24,"source_id":["bus",103],"base_kV_2":246,"load_bus":103,"full_name":"LIXHE","qd_max":0.3,"index":33,"base_kV_3":36,"pmax_2":3.0,"delta_V_per_tap":0.99,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"28":{"zone":"BE00","Zcc13":15.4,"name_no_kV":"JUPIL","Zcc12":12.0,"pmax_3":0.5,"base_kV":220,"cosphi":0.9,"name":"JUPIL_156","full_name_kV":"JUPILLE_156","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":18.5,"max_tap":13,"source_id":["bus",100],"base_kV_2":156,"load_bus":100,"full_name":"JUPILLE","qd_max":0.3,"index":28,"base_kV_3":16,"pmax_2":3.0,"delta_V_per_tap":2.0,"nom_tap":7,"base_kV_1":236,"pmin":0.0,"pd":1.5},"50":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"STEVN","Zcc12":21.6,"pmax_3":0.75,"base_kV":380,"cosphi":0.9,"name":"STEVN_165","full_name_kV":"STEVIN_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.0,"max_tap":24,"source_id":["bus",117],"base_kV_2":165,"load_bus":117,"full_name":"STEVIN","qd_max":0.555,"index":50,"base_kV_3":36,"pmax_2":5.55,"delta_V_per_tap":0.92,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"52":{"zone":"BE00","Zcc13":3.4,"name_no_kV":"STEVN","Zcc12":14.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"STEVN_225","full_name_kV":"STEVIN_225","min_tap":1,"status":1,"pmax":3.0,"qd":0.06,"Zcc23":3.8,"max_tap":21,"source_id":["bus",118],"base_kV_2":225,"load_bus":118,"full_name":"STEVIN","qd_max":0.6,"index":52,"base_kV_3":36,"pmax_2":6.0,"delta_V_per_tap":0.92,"nom_tap":6,"base_kV_1":400,"pmin":0.0,"pd":3.0},"63":{"zone":"BE00","Zcc13":5.0,"name_no_kV":"VILLE","Zcc12":11.3,"pmax_3":0.05,"base_kV":220,"cosphi":0.9,"name":"VILLE_70","full_name_kV":"VILLEROUX_70","min_tap":1,"status":1,"pmax":0.45,"qd":0.009,"Zcc23":4.1,"max_tap":21,"source_id":["bus",125],"base_kV_2":70,"load_bus":125,"full_name":"VILLEROUX","qd_max":0.09,"index":63,"base_kV_3":16,"pmax_2":0.9,"delta_V_per_tap":-1.5,"nom_tap":11,"base_kV_1":220,"pmin":0.0,"pd":0.45},"26":{"zone":"BE00","Zcc13":0.7,"name_no_kV":"JUPIL","Zcc12":13.3,"pmax_3":0.5,"base_kV":220,"cosphi":0.9,"name":"JUPIL_165","full_name_kV":"JUPILLE_165","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":1.0,"max_tap":21,"source_id":["bus",98],"base_kV_2":165,"load_bus":98,"full_name":"JUPILLE","qd_max":0.3,"index":26,"base_kV_3":16,"pmax_2":3.0,"delta_V_per_tap":2.0,"nom_tap":11,"base_kV_1":236,"pmin":0.0,"pd":1.5},"10":{"zone":"BE00","Zcc13":10.2,"name_no_kV":"BRUEG","Zcc12":22.2,"pmax_3":0.75,"base_kV":380,"cosphi":0.9,"name":"BRUEG_165","full_name_kV":"BRUEGEL_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":6.5,"max_tap":24,"source_id":["bus",86],"base_kV_2":165,"load_bus":86,"full_name":"BRUEGEL","qd_max":0.555,"index":10,"base_kV_3":36,"pmax_2":5.55,"delta_V_per_tap":0.92,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"24":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"IZGEM","Zcc12":19.7,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"IZGEM_165","full_name_kV":"IZEGEM_165","min_tap":1,"status":1,"pmax":2.5,"qd":0.05,"Zcc23":2.1,"max_tap":24,"source_id":["bus",97],"base_kV_2":165,"load_bus":97,"full_name":"IZEGEM","qd_max":0.5,"index":24,"base_kV_3":34,"pmax_2":5.0,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.5},"58":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"VANYK","Zcc12":9.3,"pmax_3":null,"base_kV":380,"cosphi":0.9,"name":"VANYK_400","full_name_kV":"VAN EYCK_400","min_tap":1,"status":1,"pmax":7.1,"qd":0.142,"Zcc23":12.1,"max_tap":35,"source_id":["bus",37],"base_kV_2":400,"load_bus":37,"full_name":"VAN EYCK","qd_max":1.42,"index":58,"base_kV_3":null,"pmax_2":null,"delta_V_per_tap":0.0,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":7.1},"25":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"IZGEM","Zcc12":17.6,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"IZGEM_165","full_name_kV":"IZEGEM_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",97],"base_kV_2":165,"load_bus":97,"full_name":"IZEGEM","qd_max":0.45,"index":25,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"23":{"zone":"BE00","Zcc13":23.5,"name_no_kV":"HOUFF","Zcc12":11.4,"pmax_3":0.2,"base_kV":220,"cosphi":0.9,"name":"HOUFF_74","full_name_kV":"HOUFFALIZE_74","min_tap":1,"status":1,"pmax":0.3,"qd":0.006,"Zcc23":12.2,"max_tap":19,"source_id":["bus",96],"base_kV_2":74,"load_bus":96,"full_name":"HOUFFALIZE","qd_max":0.06,"index":23,"base_kV_3":16,"pmax_2":0.6,"delta_V_per_tap":-1.67,"nom_tap":7,"base_kV_1":225,"pmin":0.0,"pd":0.3},"49":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"STEVN","Zcc12":21.5,"pmax_3":0.75,"base_kV":380,"cosphi":0.9,"name":"STEVN_165","full_name_kV":"STEVIN_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.0,"max_tap":24,"source_id":["bus",117],"base_kV_2":165,"load_bus":117,"full_name":"STEVIN","qd_max":0.555,"index":49,"base_kV_3":36,"pmax_2":5.55,"delta_V_per_tap":0.92,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"59":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"VANYK","Zcc12":9.3,"pmax_3":null,"base_kV":380,"cosphi":0.9,"name":"VANYK_400","full_name_kV":"VAN EYCK_400","min_tap":1,"status":1,"pmax":7.1,"qd":0.142,"Zcc23":12.1,"max_tap":35,"source_id":["bus",37],"base_kV_2":400,"load_bus":37,"full_name":"VAN EYCK","qd_max":1.42,"index":59,"base_kV_3":null,"pmax_2":null,"delta_V_per_tap":0.0,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":7.1},"5":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"AVLGM","Zcc12":17.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"AVLGM_165","full_name_kV":"AVELGEM_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",83],"base_kV_2":165,"load_bus":83,"full_name":"AVELGEM","qd_max":0.45,"index":5,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"31":{"zone":"BE00","Zcc13":16.3,"name_no_kV":"LIXHE","Zcc12":12.0,"pmax_3":0.5,"base_kV":220,"cosphi":0.9,"name":"LIXHE_156","full_name_kV":"LIXHE_156","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":19.2,"max_tap":13,"source_id":["bus",102],"base_kV_2":156,"load_bus":102,"full_name":"LIXHE","qd_max":0.3,"index":31,"base_kV_3":16,"pmax_2":3.0,"delta_V_per_tap":2.0,"nom_tap":7,"base_kV_1":236,"pmin":0.0,"pd":1.5},"62":{"zone":"BE00","Zcc13":6.8,"name_no_kV":"VILLE","Zcc12":11.8,"pmax_3":0.2,"base_kV":220,"cosphi":0.9,"name":"VILLE_74","full_name_kV":"VILLEROUX_74","min_tap":1,"status":1,"pmax":0.425,"qd":0.0085,"Zcc23":10.1,"max_tap":25,"source_id":["bus",124],"base_kV_2":74,"load_bus":124,"full_name":"VILLEROUX","qd_max":0.085,"index":62,"base_kV_3":16,"pmax_2":0.85,"delta_V_per_tap":-1.05,"nom_tap":12,"base_kV_1":220,"pmin":0.0,"pd":0.425},"43":{"zone":"BE00","Zcc13":3.0,"name_no_kV":"RIMIE","Zcc12":14.6,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"RIMIE_245","full_name_kV":"RIMIERE_245","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":3.0,"max_tap":24,"source_id":["bus",112],"base_kV_2":245,"load_bus":112,"full_name":"RIMIERE","qd_max":0.3,"index":43,"base_kV_3":35,"pmax_2":3.0,"delta_V_per_tap":0.99,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"39":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"MERCA","Zcc12":22.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"MERCA_165","full_name_kV":"MERCATOR_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.1,"max_tap":24,"source_id":["bus",109],"base_kV_2":165,"load_bus":109,"full_name":"MERCATOR","qd_max":0.555,"index":39,"base_kV_3":34,"pmax_2":5.55,"delta_V_per_tap":1.0,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"34":{"zone":"BE00","Zcc13":7.7,"name_no_kV":"MARCO","Zcc12":11.3,"pmax_3":0.2,"base_kV":220,"cosphi":0.9,"name":"MARCO_73","full_name_kV":"MARCOURT_73","min_tap":1,"status":1,"pmax":0.425,"qd":0.0085,"Zcc23":8.9,"max_tap":26,"source_id":["bus",104],"base_kV_2":73,"load_bus":104,"full_name":"MARCOURT","qd_max":0.085,"index":34,"base_kV_3":17,"pmax_2":0.85,"delta_V_per_tap":-1.05,"nom_tap":12,"base_kV_1":220,"pmin":0.0,"pd":0.425},"44":{"zone":"BE00","Zcc13":3.0,"name_no_kV":"RIMIE","Zcc12":14.6,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"RIMIE_245","full_name_kV":"RIMIERE_245","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":3.0,"max_tap":24,"source_id":["bus",112],"base_kV_2":245,"load_bus":112,"full_name":"RIMIERE","qd_max":0.3,"index":44,"base_kV_3":35,"pmax_2":3.0,"delta_V_per_tap":0.99,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"55":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"TERGN","Zcc12":17.8,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"TERGN_165","full_name_kV":"TERGNEE_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",119],"base_kV_2":165,"load_bus":119,"full_name":"TERGNEE","qd_max":0.45,"index":55,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"17":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"DROGE","Zcc12":19.8,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"DROGE_165","full_name_kV":"DROGENBOS_165","min_tap":1,"status":1,"pmax":2.5,"qd":0.05,"Zcc23":2.1,"max_tap":24,"source_id":["bus",91],"base_kV_2":165,"load_bus":91,"full_name":"DROGENBOS","qd_max":0.5,"index":17,"base_kV_3":34,"pmax_2":5.0,"delta_V_per_tap":-1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.5},"37":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"MEERH","Zcc12":19.8,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"MEERH_165","full_name_kV":"MEERHOUT_165","min_tap":1,"status":1,"pmax":2.5,"qd":0.05,"Zcc23":2.1,"max_tap":24,"source_id":["bus",107],"base_kV_2":165,"load_bus":107,"full_name":"MEERHOUT","qd_max":0.5,"index":37,"base_kV_3":34,"pmax_2":5.0,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.5},"47":{"zone":"BE00","Zcc13":20.8,"name_no_kV":"SERAI","Zcc12":12.5,"pmax_3":0.8,"base_kV":220,"cosphi":0.9,"name":"SERAI_72","full_name_kV":"SERAING (ARCELORMITTAL)_72","min_tap":1,"status":1,"pmax":0.8,"qd":0.016,"Zcc23":12.5,"max_tap":21,"source_id":["bus",115],"base_kV_2":72,"load_bus":115,"full_name":"SERAING (ARCELORMITTAL)","qd_max":0.16,"index":47,"base_kV_3":72,"pmax_2":0.8,"delta_V_per_tap":1.7,"nom_tap":11,"base_kV_1":225,"pmin":0.0,"pd":0.8},"9":{"zone":"BE00","Zcc13":10.2,"name_no_kV":"BRUEG","Zcc12":22.2,"pmax_3":0.75,"base_kV":380,"cosphi":0.9,"name":"BRUEG_165","full_name_kV":"BRUEGEL_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":6.5,"max_tap":24,"source_id":["bus",86],"base_kV_2":165,"load_bus":86,"full_name":"BRUEGEL","qd_max":0.555,"index":9,"base_kV_3":36,"pmax_2":5.55,"delta_V_per_tap":0.92,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"12":{"zone":"BE00","Zcc13":5.5,"name_no_kV":"BRUME","Zcc12":15.4,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"BRUME_245","full_name_kV":"BRUME_245","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":6.9,"max_tap":24,"source_id":["bus",88],"base_kV_2":245,"load_bus":88,"full_name":"BRUME","qd_max":0.3,"index":12,"base_kV_3":36,"pmax_2":3.0,"delta_V_per_tap":0.87,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"20":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"GOUY ","Zcc12":18.0,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"GOUY _165","full_name_kV":"GOUY_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.1,"max_tap":24,"source_id":["bus",93],"base_kV_2":165,"load_bus":93,"full_name":"GOUY","qd_max":0.45,"index":20,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"6":{"zone":"BE00","Zcc13":1.1,"name_no_kV":"AVLGM","Zcc12":22.4,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"AVLGM_165","full_name_kV":"AVELGEM_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.0,"max_tap":24,"source_id":["bus",83],"base_kV_2":165,"load_bus":83,"full_name":"AVELGEM","qd_max":0.555,"index":6,"base_kV_3":34,"pmax_2":5.55,"delta_V_per_tap":1.0,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"14":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"CHAMP","Zcc12":20.9,"pmax_3":0.5,"base_kV":380,"cosphi":0.9,"name":"CHAMP_76","full_name_kV":"CHAMPION (NAMUR)_76","min_tap":1,"status":1,"pmax":1.1,"qd":0.022,"Zcc23":12.1,"max_tap":35,"source_id":["bus",89],"base_kV_2":76,"load_bus":89,"full_name":"CHAMPION (NAMUR)","qd_max":0.22,"index":14,"base_kV_3":36,"pmax_2":2.2,"delta_V_per_tap":-0.88,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":1.1},"7":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"AWIRS","Zcc12":14.1,"pmax_3":0.25,"base_kV":220,"cosphi":0.9,"name":"AWIRS_145","full_name_kV":"AWIRS_145","min_tap":1,"status":1,"pmax":1.875,"qd":0.0375,"Zcc23":8.9,"max_tap":21,"source_id":["bus",84],"base_kV_2":145,"load_bus":84,"full_name":"AWIRS","qd_max":0.375,"index":7,"base_kV_3":16,"pmax_2":3.75,"delta_V_per_tap":0.71,"nom_tap":7,"base_kV_1":225,"pmin":0.0,"pd":1.875},"57":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"TIBIS","Zcc12":23.0,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"TIBIS_165","full_name_kV":"TIHANGE BIS_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.1,"max_tap":24,"source_id":["bus",121],"base_kV_2":165,"load_bus":121,"full_name":"TIHANGE BIS","qd_max":0.555,"index":57,"base_kV_3":34,"pmax_2":5.55,"delta_V_per_tap":1.0,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"8":{"zone":"BE00","Zcc13":27.6,"name_no_kV":"AWIRS","Zcc12":14.9,"pmax_3":0.8,"base_kV":220,"cosphi":0.9,"name":"AWIRS_72","full_name_kV":"AWIRS_72","min_tap":1,"status":1,"pmax":0.8,"qd":0.016,"Zcc23":14.8,"max_tap":19,"source_id":["bus",85],"base_kV_2":72,"load_bus":85,"full_name":"AWIRS","qd_max":0.16,"index":8,"base_kV_3":72,"pmax_2":0.8,"delta_V_per_tap":-1.25,"nom_tap":7,"base_kV_1":225,"pmin":0.0,"pd":0.8},"64":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"ZANDV","Zcc12":9.3,"pmax_3":null,"base_kV":380,"cosphi":0.9,"name":"ZANDV_400","full_name_kV":"ZANDVLIET_400","min_tap":1,"status":1,"pmax":7.0,"qd":0.13999999999999999,"Zcc23":12.1,"max_tap":35,"source_id":["bus",22],"base_kV_2":400,"load_bus":22,"full_name":"ZANDVLIET","qd_max":1.4,"index":64,"base_kV_3":null,"pmax_2":null,"delta_V_per_tap":0.0,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":7.0},"19":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"GOUY ","Zcc12":18.1,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"GOUY _165","full_name_kV":"GOUY_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",93],"base_kV_2":165,"load_bus":93,"full_name":"GOUY","qd_max":0.45,"index":19,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"69":{"zone":"DE00","power_portion":0.0,"Zcc13":6.9,"name_no_kV":"DE00","Zcc12":20.7,"pmax_3":0.5,"base_kV":380,"cosphi":0.9,"name":"DE00_380","full_name_kV":"DE00_380","min_tap":1,"status":1,"pmax":10.5,"qd":0.525,"Zcc23":12.1,"max_tap":35,"source_id":["bus",129],"base_kV_2":76,"load_bus":129,"full_name":"DE00","qd_max":0.22,"index":69,"qmax":0.525,"neighbouring":true,"base_kV_3":36,"pmax_2":2.2,"delta_V_per_tap":-0.88,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":1.05},"60":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"VERBR","Zcc12":18.1,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"VERBR_165","full_name_kV":"VERBRANDE BRUG_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.1,"max_tap":24,"source_id":["bus",123],"base_kV_2":165,"load_bus":123,"full_name":"VERBRANDE BRUG","qd_max":0.45,"index":60,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"4":{"zone":"BE00","Zcc13":4.6,"name_no_kV":"AUBAN","Zcc12":15.1,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"AUBAN_245","full_name_kV":"AUBANGE_245","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":6.1,"max_tap":24,"source_id":["bus",82],"base_kV_2":245,"load_bus":82,"full_name":"AUBANGE","qd_max":0.3,"index":4,"base_kV_3":36,"pmax_2":3.0,"delta_V_per_tap":0.86,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5},"22":{"zone":"BE00","Zcc13":7.7,"name_no_kV":"HEINS","Zcc12":11.5,"pmax_3":0.3,"base_kV":220,"cosphi":0.9,"name":"HEINS_72","full_name_kV":"HEINSCH_72","min_tap":1,"status":1,"pmax":0.45,"qd":0.009,"Zcc23":12.2,"max_tap":19,"source_id":["bus",95],"base_kV_2":72,"load_bus":95,"full_name":"HEINSCH","qd_max":0.09,"index":22,"base_kV_3":16,"pmax_2":0.9,"delta_V_per_tap":-1.67,"nom_tap":7,"base_kV_1":225,"pmin":0.0,"pd":0.45},"11":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"BRUME","Zcc12":15.2,"pmax_3":null,"base_kV":220,"cosphi":0.9,"name":"BRUME_76","full_name_kV":"BRUME_76","min_tap":1,"status":1,"pmax":0.45,"qd":0.009,"Zcc23":12.1,"max_tap":17,"source_id":["bus",87],"base_kV_2":76,"load_bus":87,"full_name":"BRUME","qd_max":0.09,"index":11,"base_kV_3":null,"pmax_2":null,"delta_V_per_tap":-1.37,"nom_tap":10,"base_kV_1":225,"pmin":0.0,"pd":0.45},"35":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"MASSE","Zcc12":18.1,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"MASSE_165","full_name_kV":"MASSENHOVEN_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.1,"max_tap":24,"source_id":["bus",105],"base_kV_2":165,"load_bus":105,"full_name":"MASSENHOVEN","qd_max":0.45,"index":35,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"13":{"zone":"BE00","Zcc13":1.6,"name_no_kV":"BRUME","Zcc12":20.8,"pmax_3":0.02,"base_kV":380,"cosphi":0.9,"name":"BRUME_76","full_name_kV":"BRUME_76","min_tap":1,"status":1,"pmax":0.55,"qd":0.011,"Zcc23":2.0,"max_tap":33,"source_id":["bus",87],"base_kV_2":76,"load_bus":87,"full_name":"BRUME","qd_max":0.11,"index":13,"base_kV_3":36,"pmax_2":1.1,"delta_V_per_tap":-0.94,"nom_tap":17,"base_kV_1":400,"pmin":0.0,"pd":0.55},"15":{"zone":"BE00","Zcc13":0.3,"name_no_kV":"CHAMP","Zcc12":22.5,"pmax_3":0.02,"base_kV":380,"cosphi":0.9,"name":"CHAMP_76","full_name_kV":"CHAMPION (NAMUR)_76","min_tap":1,"status":1,"pmax":1.1,"qd":0.022,"Zcc23":0.5,"max_tap":33,"source_id":["bus",89],"base_kV_2":76,"load_bus":89,"full_name":"CHAMPION (NAMUR)","qd_max":0.22,"index":15,"base_kV_3":36,"pmax_2":2.2,"delta_V_per_tap":-0.94,"nom_tap":17,"base_kV_1":400,"pmin":0.0,"pd":1.1},"61":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"VERBR","Zcc12":23.0,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"VERBR_165","full_name_kV":"VERBRANDE BRUG_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.1,"max_tap":24,"source_id":["bus",123],"base_kV_2":165,"load_bus":123,"full_name":"VERBRANDE BRUG","qd_max":0.555,"index":61,"base_kV_3":34,"pmax_2":5.55,"delta_V_per_tap":1.0,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"67":{"zone":"BE00","Zcc13":1.1,"name_no_kV":"ZANDV","Zcc12":22.3,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"ZANDV_165","full_name_kV":"ZANDVLIET_165","min_tap":1,"status":1,"pmax":2.775,"qd":0.05550000000000001,"Zcc23":2.0,"max_tap":24,"source_id":["bus",127],"base_kV_2":165,"load_bus":127,"full_name":"ZANDVLIET","qd_max":0.555,"index":67,"base_kV_3":34,"pmax_2":5.55,"delta_V_per_tap":1.09,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.775},"16":{"zone":"BE00","Zcc13":1.7,"name_no_kV":"DOEL ","Zcc12":15.3,"pmax_3":0.05,"base_kV":380,"cosphi":0.9,"name":"DOEL _165","full_name_kV":"DOEL_165","min_tap":1,"status":1,"pmax":0.75,"qd":0.015,"Zcc23":0.9,"max_tap":24,"source_id":["bus",90],"base_kV_2":165,"load_bus":90,"full_name":"DOEL","qd_max":0.15,"index":16,"base_kV_3":34,"pmax_2":1.5,"delta_V_per_tap":1.0,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":0.75},"40":{"zone":"BE00","Zcc13":22.1,"name_no_kV":"MONCE","Zcc12":10.4,"pmax_3":0.2,"base_kV":220,"cosphi":0.9,"name":"MONCE_155","full_name_kV":"MONCEAU_155","min_tap":1,"status":1,"pmax":1.45,"qd":0.028999999999999998,"Zcc23":24.5,"max_tap":19,"source_id":["bus",110],"base_kV_2":155,"load_bus":110,"full_name":"MONCEAU","qd_max":0.29,"index":40,"base_kV_3":6,"pmax_2":2.9,"delta_V_per_tap":1.33,"nom_tap":10,"base_kV_1":225,"pmin":0.0,"pd":1.45},"21":{"zone":"BE00","Zcc13":12.8,"name_no_kV":"GRAMM","Zcc12":18.3,"pmax_3":1.5,"base_kV":380,"cosphi":0.9,"name":"GRAMM_158","full_name_kV":"GRAMME_158","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":22.7,"max_tap":24,"source_id":["bus",94],"base_kV_2":158,"load_bus":94,"full_name":"GRAMME","qd_max":0.45,"index":21,"base_kV_3":35,"pmax_2":4.5,"delta_V_per_tap":1.09,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"38":{"zone":"BE00","Zcc13":12.6,"name_no_kV":"MERCA","Zcc12":18.2,"pmax_3":1.5,"base_kV":380,"cosphi":0.9,"name":"MERCA_158","full_name_kV":"MERCATOR_158","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":22.0,"max_tap":24,"source_id":["bus",108],"base_kV_2":158,"load_bus":108,"full_name":"MERCATOR","qd_max":0.45,"index":38,"base_kV_3":35,"pmax_2":4.5,"delta_V_per_tap":1.09,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"46":{"zone":"BE00","Zcc13":7.8,"name_no_kV":"ROMSE","Zcc12":11.4,"pmax_3":0.3,"base_kV":220,"cosphi":0.9,"name":"ROMSE_72","full_name_kV":"ROMSEE_72","min_tap":1,"status":1,"pmax":0.45,"qd":0.009,"Zcc23":11.4,"max_tap":19,"source_id":["bus",114],"base_kV_2":72,"load_bus":114,"full_name":"ROMSEE","qd_max":0.09,"index":46,"base_kV_3":16,"pmax_2":0.9,"delta_V_per_tap":-1.67,"nom_tap":7,"base_kV_1":225,"pmin":0.0,"pd":0.45},"45":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"RODEN","Zcc12":18.0,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"RODEN_165","full_name_kV":"RODENHUIZE_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",113],"base_kV_2":165,"load_bus":113,"full_name":"RODENHUIZE","qd_max":0.45,"index":45,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"68":{"zone":"UK00","power_portion":0.0,"Zcc13":6.9,"name_no_kV":"UK00","Zcc12":20.7,"pmax_3":0.5,"base_kV":380,"cosphi":0.9,"name":"UK00_380","full_name_kV":"UK00_380","min_tap":1,"status":1,"pmax":10.5,"qd":5.25,"Zcc23":12.1,"max_tap":35,"source_id":["bus",128],"base_kV_2":76,"load_bus":128,"full_name":"UK00","qd_max":0.22,"index":68,"qmax":5.25,"neighbouring":true,"base_kV_3":36,"pmax_2":2.2,"delta_V_per_tap":-0.88,"nom_tap":18,"base_kV_1":400,"pmin":0.0,"pd":1.05},"56":{"zone":"BE00","Zcc13":6.9,"name_no_kV":"TERGN","Zcc12":6.2,"pmax_3":null,"base_kV":380,"cosphi":0.9,"name":"TERGN_156","full_name_kV":"TERGNEE_156","min_tap":1,"status":1,"pmax":0.9,"qd":0.018,"Zcc23":12.1,"max_tap":5,"source_id":["bus",120],"base_kV_2":156,"load_bus":120,"full_name":"TERGNEE","qd_max":0.18,"index":56,"base_kV_3":null,"pmax_2":null,"delta_V_per_tap":2.5,"nom_tap":3,"base_kV_1":400,"pmin":0.0,"pd":0.9},"36":{"zone":"BE00","Zcc13":13.2,"name_no_kV":"MEERH","Zcc12":18.6,"pmax_3":1.58,"base_kV":380,"cosphi":0.9,"name":"MEERH_159","full_name_kV":"MEERHOUT_159","min_tap":1,"status":1,"pmax":2.325,"qd":0.0465,"Zcc23":23.1,"max_tap":24,"source_id":["bus",106],"base_kV_2":159,"load_bus":106,"full_name":"MEERHOUT","qd_max":0.465,"index":36,"base_kV_3":35,"pmax_2":4.65,"delta_V_per_tap":1.09,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.325},"66":{"zone":"BE00","Zcc13":1.2,"name_no_kV":"ZANDV","Zcc12":19.9,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"ZANDV_165","full_name_kV":"ZANDVLIET_165","min_tap":1,"status":1,"pmax":2.5,"qd":0.05,"Zcc23":2.2,"max_tap":24,"source_id":["bus",22],"base_kV_2":165,"load_bus":22,"full_name":"ZANDVLIET","qd_max":0.5,"index":66,"base_kV_3":34,"pmax_2":5.0,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.5},"48":{"zone":"BE00","Zcc13":36.2,"name_no_kV":"SERAI","Zcc12":15.2,"pmax_3":0.3,"base_kV":220,"cosphi":0.9,"name":"SERAI_70","full_name_kV":"SERAING (ARCELORMITTAL)_70","min_tap":1,"status":1,"pmax":0.45,"qd":0.009,"Zcc23":36.2,"max_tap":19,"source_id":["bus",116],"base_kV_2":70,"load_bus":116,"full_name":"SERAING (ARCELORMITTAL)","qd_max":0.09,"index":48,"base_kV_3":6,"pmax_2":0.9,"delta_V_per_tap":1.37,"nom_tap":7,"base_kV_1":208,"pmin":0.0,"pd":0.45},"18":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"EEKLN","Zcc12":17.7,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"EEKLN_165","full_name_kV":"EEKLO NOORD_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",92],"base_kV_2":165,"load_bus":92,"full_name":"EEKLO NOORD","qd_max":0.45,"index":18,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"30":{"zone":"BE00","Zcc13":1.3,"name_no_kV":"LINT ","Zcc12":17.6,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"LINT _165","full_name_kV":"LINT_165","min_tap":1,"status":1,"pmax":2.25,"qd":0.045,"Zcc23":2.2,"max_tap":24,"source_id":["bus",101],"base_kV_2":165,"load_bus":101,"full_name":"LINT","qd_max":0.45,"index":30,"base_kV_3":34,"pmax_2":4.5,"delta_V_per_tap":1.01,"nom_tap":12,"base_kV_1":400,"pmin":0.0,"pd":2.25},"3":{"zone":"BE00","Zcc13":5.4,"name_no_kV":"AUBAN","Zcc12":15.4,"pmax_3":0.15,"base_kV":380,"cosphi":0.9,"name":"AUBAN_245","full_name_kV":"AUBANGE_245","min_tap":1,"status":1,"pmax":1.5,"qd":0.03,"Zcc23":7.0,"max_tap":24,"source_id":["bus",82],"base_kV_2":245,"load_bus":82,"full_name":"AUBANGE","qd_max":0.3,"index":3,"base_kV_3":36,"pmax_2":3.0,"delta_V_per_tap":0.87,"nom_tap":11,"base_kV_1":400,"pmin":0.0,"pd":1.5}},"branchdc":{"1":{"c":0,"r":0.052,"status":1,"interconnector":true,"rateB":14.0,"fbusdc":1,"source_id":["branchdc",1],"rateA":14.0,"HVDC_link":"NEMO","l":0,"index":1,"rateC":14.0,"tbusdc":3},"2":{"c":0,"r":0.052,"status":1,"interconnector":true,"rateB":14.0,"fbusdc":2,"source_id":["branchdc",2],"rateA":14.0,"HVDC_link":"ALEGRO","l":0,"index":2,"rateC":14.0,"tbusdc":4}},"busdc":{"4":{"lat":50.87,"Vdc":1,"lon":6.47,"Cdc":0,"basekVdc":525,"source_id":["busdc",4],"busdc_i":4,"bus_name":"DE_ALEGRO","grid":1,"index":4,"Vdcmax":1.1,"Vdcmin":0.9,"Pdc":0.0},"1":{"lat":51.33,"Vdc":1,"lon":3.2,"Cdc":0,"basekVdc":525,"source_id":["busdc",1],"busdc_i":1,"bus_name":"BE_NEMO","grid":1,"index":1,"Vdcmax":1.1,"Vdcmin":0.9,"Pdc":0.0},"2":{"lat":50.75,"Vdc":1,"lon":5.68,"Cdc":0,"basekVdc":525,"source_id":["busdc",2],"busdc_i":2,"bus_name":"BE_ALEGRO","grid":1,"index":2,"Vdcmax":1.1,"Vdcmin":0.9,"Pdc":0.0},"3":{"lat":51.3,"Vdc":1,"lon":1.33,"Cdc":0,"basekVdc":525,"source_id":["busdc",3],"busdc_i":3,"bus_name":"UK_NEMO","grid":1,"index":3,"Vdcmax":1.1,"Vdcmin":0.9,"Pdc":0.0}}}